<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Portland Office Baseline ANNUAL ** Portland International Ap OR USA TMY3 WMO#=726980
  2014-07-16
  00:09:04 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.8, YMD=2014.07.16 00:08</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Portland Office Baseline</b></p>
<p>Environment: <b>ANNUAL ** Portland International Ap OR USA TMY3 WMO#=726980</b></p>
<p>Simulation Timestamp: <b>2014-07-16
  00:09:04</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">   293376.14</td>
    <td align="right">      226.49</td>
    <td align="right">      226.49</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">   293376.14</td>
    <td align="right">      226.49</td>
    <td align="right">      226.49</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">  1054768.47</td>
    <td align="right">      814.28</td>
    <td align="right">      814.28</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   754857.99</td>
    <td align="right">      582.75</td>
    <td align="right">      582.75</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.101</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       4.080</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.667</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.250</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1295.34</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1295.34</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   142668.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73502.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    24479.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    37215.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15509.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    61695.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73502.73</td>
    <td align="right">   158177.97</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: District heat appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   142668.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73502.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Lighting</td>
    <td align="right">    24479.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Misc Plug</td>
    <td align="right">    37215.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Hot Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15509.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.74</td>
    <td align="right">      110.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       28.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.74</td>
    <td align="right">      122.11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.74</td>
    <td align="right">      110.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       28.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.74</td>
    <td align="right">      122.11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    61695.44</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    61695.44</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    61695.44</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    61695.44</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2092.30</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentCostEconomicsSummary::EntireFacility">Component Cost Economics Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>OCCUPANT COMFORT REPORT</b></p> |
<a href="#OCCUPANTCOMFORTREPORT::STREETLEVEL:EASTPEOPLE">STREETLEVEL:EAST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::STREETLEVEL:COREPEOPLE">STREETLEVEL:CORE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::STREETLEVEL:WESTPEOPLE">STREETLEVEL:WEST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::STREETLEVEL:NORTHPEOPLE">STREETLEVEL:NORTH PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::STREETLEVEL:SOUTHPEOPLE">STREETLEVEL:SOUTH PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::MIDFLOOR:EASTPEOPLE">MIDFLOOR:EAST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::MIDFLOOR:COREPEOPLE">MIDFLOOR:CORE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::MIDFLOOR:WESTPEOPLE">MIDFLOOR:WEST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::MIDFLOOR:NORTHPEOPLE">MIDFLOOR:NORTH PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::MIDFLOOR:SOUTHPEOPLE">MIDFLOOR:SOUTH PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::TOPFLOOR:EASTPEOPLE">TOPFLOOR:EAST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::TOPFLOOR:COREPEOPLE">TOPFLOOR:CORE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::TOPFLOOR:WESTPEOPLE">TOPFLOOR:WEST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::TOPFLOOR:NORTHPEOPLE">TOPFLOOR:NORTH PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::TOPFLOOR:SOUTHPEOPLE">TOPFLOOR:SOUTH PEOPLE</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::STREETLEVEL:EAST">STREETLEVEL:EAST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::STREETLEVEL:CORE">STREETLEVEL:CORE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::STREETLEVEL:WEST">STREETLEVEL:WEST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::STREETLEVEL:NORTH">STREETLEVEL:NORTH</a>    |   
<a href="#ZoneCoolingSummaryMonthly::STREETLEVEL:SOUTH">STREETLEVEL:SOUTH</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR:EAST">MIDFLOOR:EAST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR:CORE">MIDFLOOR:CORE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR:WEST">MIDFLOOR:WEST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR:NORTH">MIDFLOOR:NORTH</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR:SOUTH">MIDFLOOR:SOUTH</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR:EAST">TOPFLOOR:EAST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR:CORE">TOPFLOOR:CORE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR:WEST">TOPFLOOR:WEST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR:NORTH">TOPFLOOR:NORTH</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR:SOUTH">TOPFLOOR:SOUTH</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::STREETLEVEL:EAST">STREETLEVEL:EAST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::STREETLEVEL:CORE">STREETLEVEL:CORE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::STREETLEVEL:WEST">STREETLEVEL:WEST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::STREETLEVEL:NORTH">STREETLEVEL:NORTH</a>    |   
<a href="#ZoneHeatingSummaryMonthly::STREETLEVEL:SOUTH">STREETLEVEL:SOUTH</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR:EAST">MIDFLOOR:EAST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR:CORE">MIDFLOOR:CORE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR:WEST">MIDFLOOR:WEST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR:NORTH">MIDFLOOR:NORTH</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR:SOUTH">MIDFLOOR:SOUTH</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR:EAST">TOPFLOOR:EAST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR:CORE">TOPFLOOR:CORE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR:WEST">TOPFLOOR:WEST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR:NORTH">TOPFLOOR:NORTH</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR:SOUTH">TOPFLOOR:SOUTH</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::STREETLEVEL:EAST">STREETLEVEL:EAST</a>    |   
<a href="#ComfortReportSimple55Monthly::STREETLEVEL:CORE">STREETLEVEL:CORE</a>    |   
<a href="#ComfortReportSimple55Monthly::STREETLEVEL:WEST">STREETLEVEL:WEST</a>    |   
<a href="#ComfortReportSimple55Monthly::STREETLEVEL:NORTH">STREETLEVEL:NORTH</a>    |   
<a href="#ComfortReportSimple55Monthly::STREETLEVEL:SOUTH">STREETLEVEL:SOUTH</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR:EAST">MIDFLOOR:EAST</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR:CORE">MIDFLOOR:CORE</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR:WEST">MIDFLOOR:WEST</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR:NORTH">MIDFLOOR:NORTH</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR:SOUTH">MIDFLOOR:SOUTH</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR:EAST">TOPFLOOR:EAST</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR:CORE">TOPFLOOR:CORE</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR:WEST">TOPFLOOR:WEST</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR:NORTH">TOPFLOOR:NORTH</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR:SOUTH">TOPFLOOR:SOUTH</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::STREETLEVEL:EAST">STREETLEVEL:EAST</a>    |   
<a href="#DaylightingReportMonthly::STREETLEVEL:WEST">STREETLEVEL:WEST</a>    |   
<a href="#DaylightingReportMonthly::STREETLEVEL:NORTH">STREETLEVEL:NORTH</a>    |   
<a href="#DaylightingReportMonthly::STREETLEVEL:SOUTH">STREETLEVEL:SOUTH</a>    |   
<a href="#DaylightingReportMonthly::MIDFLOOR:EAST">MIDFLOOR:EAST</a>    |   
<a href="#DaylightingReportMonthly::MIDFLOOR:WEST">MIDFLOOR:WEST</a>    |   
<a href="#DaylightingReportMonthly::MIDFLOOR:NORTH">MIDFLOOR:NORTH</a>    |   
<a href="#DaylightingReportMonthly::MIDFLOOR:SOUTH">MIDFLOOR:SOUTH</a>    |   
<a href="#DaylightingReportMonthly::TOPFLOOR:EAST">TOPFLOOR:EAST</a>    |   
<a href="#DaylightingReportMonthly::TOPFLOOR:WEST">TOPFLOOR:WEST</a>    |   
<a href="#DaylightingReportMonthly::TOPFLOOR:NORTH">TOPFLOOR:NORTH</a>    |   
<a href="#DaylightingReportMonthly::TOPFLOOR:SOUTH">TOPFLOOR:SOUTH</a>    |   
<p><b>CONDFD SURFACE PHASE CHANGE STATE NODE 4</b></p> |
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::STREETLEVEL:EAST_WALL_2_0_0">STREETLEVEL:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::STREETLEVEL:WEST_WALL_4_0_0">STREETLEVEL:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::STREETLEVEL:NORTH_WALL_3_0_0">STREETLEVEL:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::STREETLEVEL:SOUTH_WALL_5_0_0">STREETLEVEL:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::MIDFLOOR:EAST_WALL_2_0_0">MIDFLOOR:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::MIDFLOOR:WEST_WALL_4_0_0">MIDFLOOR:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::MIDFLOOR:NORTH_WALL_3_0_0">MIDFLOOR:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::MIDFLOOR:SOUTH_WALL_5_0_0">MIDFLOOR:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:EAST_WALL_2_0_0">TOPFLOOR:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:EAST_ROOF_1_0_0">TOPFLOOR:EAST_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:CORE_ROOF_1_0_0">TOPFLOOR:CORE_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:WEST_WALL_4_0_0">TOPFLOOR:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:WEST_ROOF_1_0_0">TOPFLOOR:WEST_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:NORTH_WALL_3_0_0">TOPFLOOR:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:NORTH_ROOF_1_0_0">TOPFLOOR:NORTH_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:SOUTH_WALL_5_0_0">TOPFLOOR:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:SOUTH_ROOF_1_0_0">TOPFLOOR:SOUTH_ROOF_1_0_0</a>   |  
<p><b>CONDFD SURFACE PHASE CHANGE STATE NODE 8</b></p> |
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::STREETLEVEL:EAST_WALL_2_0_0">STREETLEVEL:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::STREETLEVEL:WEST_WALL_4_0_0">STREETLEVEL:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::STREETLEVEL:NORTH_WALL_3_0_0">STREETLEVEL:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::STREETLEVEL:SOUTH_WALL_5_0_0">STREETLEVEL:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::MIDFLOOR:EAST_WALL_2_0_0">MIDFLOOR:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::MIDFLOOR:WEST_WALL_4_0_0">MIDFLOOR:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::MIDFLOOR:NORTH_WALL_3_0_0">MIDFLOOR:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::MIDFLOOR:SOUTH_WALL_5_0_0">MIDFLOOR:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:EAST_WALL_2_0_0">TOPFLOOR:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:WEST_WALL_4_0_0">TOPFLOOR:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:NORTH_WALL_3_0_0">TOPFLOOR:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:SOUTH_WALL_5_0_0">TOPFLOOR:SOUTH_WALL_5_0_0</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::HEATINGCHARGE">HEATINGCHARGE</a>   |  
<a href="#TariffReport::PEAKSUMMERCOOLINGCHARGE">PEAKSUMMERCOOLINGCHARGE</a>   |  
<a href="#TariffReport::MIDPEAKSUMMERCOOLINGCHARGE">MIDPEAKSUMMERCOOLINGCHARGE</a>   |  
<a href="#TariffReport::SUMMEROFFPEAKCOOLINGCHARGE">SUMMEROFFPEAKCOOLINGCHARGE</a>   |  
<a href="#TariffReport::NOTSUMMEROFFPEAKCOOLINGCHARGE">NOTSUMMEROFFPEAKCOOLINGCHARGE</a>   |  
<a href="#TariffReport::MIDPEAKNOTSUMMERCOOLINGCHARGE">MIDPEAKNOTSUMMERCOOLINGCHARGE</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.8, YMD=2014.07.16 00:08</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">ANNUAL</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Portland International Ap OR USA TMY3 WMO#=726980</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.60</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.6</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      872.73</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      872.73</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      348.84</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      872.73</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      872.73</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      348.84</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      431.78</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        4.83</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      473.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      473.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      473.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.85</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1295.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4533.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">      872.73</td>
    <td align="right">      369.70</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1295.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4533.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">      872.73</td>
    <td align="right">      369.70</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">02-JAN-08:03</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">21-JUL-16:08</td>
    <td align="right">31-DEC-07:02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   243435.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   143615.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    25088.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   143615.85</td>
    <td align="right">   243742.54</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   243435.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   143615.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Lighting</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Misc Plug</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Hot Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Additional Fuel [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   237781.22</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   299910.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    75911.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   115405.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25848.74</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">   191317.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   299910.48</td>
    <td align="right">   263629.96</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.57</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       58.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       89.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      147.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.53</td>
    <td align="right">      203.52</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.57</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       58.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       89.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      147.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.53</td>
    <td align="right">      203.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST_WALL_2_0_0</td>
    <td align="right">R16EW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       72.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST_WALL_4_0_0</td>
    <td align="right">R16SW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       72.73</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH_WALL_3_0_0</td>
    <td align="right">R16NW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       72.73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH_WALL_5_0_0</td>
    <td align="right">R16SW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       72.73</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">R16EW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       72.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">R16WW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       72.73</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">R16NW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       72.73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">R16SW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       72.73</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">R16EW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       72.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST_ROOF_1_0_0</td>
    <td align="right">R21R</td>
    <td align="right">        0.64</td>
    <td align="right">       0.263</td>
    <td align="right">       0.273</td>
    <td align="right">       74.10</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE_ROOF_1_0_0</td>
    <td align="right">R21R</td>
    <td align="right">        0.64</td>
    <td align="right">       0.263</td>
    <td align="right">       0.273</td>
    <td align="right">      135.38</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">R16WW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       72.73</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST_ROOF_1_0_0</td>
    <td align="right">R21R</td>
    <td align="right">        0.64</td>
    <td align="right">       0.263</td>
    <td align="right">       0.273</td>
    <td align="right">       74.10</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">R16NW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       72.73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH_ROOF_1_0_0</td>
    <td align="right">R21R</td>
    <td align="right">        0.64</td>
    <td align="right">       0.263</td>
    <td align="right">       0.273</td>
    <td align="right">       74.10</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">R16SW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       72.73</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH_ROOF_1_0_0</td>
    <td align="right">R21R</td>
    <td align="right">        0.64</td>
    <td align="right">       0.263</td>
    <td align="right">       0.273</td>
    <td align="right">       74.10</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">EASTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">STREETLEVEL:EAST_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">WESTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">STREETLEVEL:WEST_WALL_4_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">NORTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">STREETLEVEL:NORTH_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">SOUTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">STREETLEVEL:SOUTH_WALL_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">EASTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MIDFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">WESTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MIDFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">NORTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MIDFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">SOUTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MIDFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">EASTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">TOPFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE_ROOF_1_0_0_0_0_0_WIN</td>
    <td align="right">SKYLIGHT</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.85</td>
    <td align="right">       20.85</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">TOPFLOOR:CORE_ROOF_1_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">WESTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">TOPFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">NORTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">TOPFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">SOUTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">TOPFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      369.70</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       87.21</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      282.49</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST LIGHTS</td>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       66.20</td>
    <td align="right">       25.78</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE LIGHTS</td>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">     10.7600</td>
    <td align="right">      135.38</td>
    <td align="right">     1456.69</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">      106.71</td>
    <td align="right">       53.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST LIGHTS</td>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       66.34</td>
    <td align="right">       21.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.16</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH LIGHTS</td>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       80.56</td>
    <td align="right">       34.12</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.11</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH LIGHTS</td>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       63.39</td>
    <td align="right">       19.74</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST LIGHTS</td>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       66.35</td>
    <td align="right">       24.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE LIGHTS</td>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">     10.7600</td>
    <td align="right">      135.38</td>
    <td align="right">     1456.69</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">      106.71</td>
    <td align="right">       53.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST LIGHTS</td>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       66.36</td>
    <td align="right">       21.29</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH LIGHTS</td>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       81.39</td>
    <td align="right">       32.75</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH LIGHTS</td>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       63.60</td>
    <td align="right">       19.83</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST LIGHTS</td>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       66.66</td>
    <td align="right">       23.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE LIGHTS</td>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">     10.7600</td>
    <td align="right">      135.38</td>
    <td align="right">     1456.69</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">      106.71</td>
    <td align="right">       53.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST LIGHTS</td>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       67.77</td>
    <td align="right">       22.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH LIGHTS</td>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       83.45</td>
    <td align="right">       31.94</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH LIGHTS</td>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       64.30</td>
    <td align="right">       20.18</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7600</td>
    <td align="right">     1295.34</td>
    <td align="right">    13937.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.13</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST - REF 1</td>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST - REF 1</td>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH - REF 1</td>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH - REF 1</td>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST - REF 1</td>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST - REF 1</td>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH - REF 1</td>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH - REF 1</td>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST - REF 1</td>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST - REF 1</td>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH - REF 1</td>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH - REF 1</td>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Zone Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">     7809.78</td>
    <td align="right">     7809.78</td>
    <td align="right">      105.40</td>
    <td align="right">       0.478</td>
    <td align="right">       0.478</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 09:51:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00798</td>
    <td align="right">       25.68</td>
    <td align="right">     0.00993</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">     4879.30</td>
    <td align="right">     4879.30</td>
    <td align="right">       36.04</td>
    <td align="right">       0.298</td>
    <td align="right">       0.298</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00840</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">     9906.06</td>
    <td align="right">     9906.06</td>
    <td align="right">      133.69</td>
    <td align="right">       0.606</td>
    <td align="right">       0.606</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00789</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">     4384.85</td>
    <td align="right">     4384.85</td>
    <td align="right">       59.18</td>
    <td align="right">       0.268</td>
    <td align="right">       0.268</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00813</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">     6926.87</td>
    <td align="right">     6926.87</td>
    <td align="right">       93.48</td>
    <td align="right">       0.424</td>
    <td align="right">       0.424</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/1 13:33:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00790</td>
    <td align="right">        4.50</td>
    <td align="right">     0.00306</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">     7471.30</td>
    <td align="right">     7471.30</td>
    <td align="right">      100.83</td>
    <td align="right">       0.457</td>
    <td align="right">       0.457</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 09:51:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00799</td>
    <td align="right">       25.68</td>
    <td align="right">     0.00993</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">     5282.00</td>
    <td align="right">     5282.00</td>
    <td align="right">       39.02</td>
    <td align="right">       0.323</td>
    <td align="right">       0.323</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 15:18:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00837</td>
    <td align="right">       36.10</td>
    <td align="right">     0.00809</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">     9578.27</td>
    <td align="right">     9578.27</td>
    <td align="right">      129.26</td>
    <td align="right">       0.586</td>
    <td align="right">       0.586</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00790</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">     4491.00</td>
    <td align="right">     4491.00</td>
    <td align="right">       60.61</td>
    <td align="right">       0.275</td>
    <td align="right">       0.275</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00812</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">     6539.29</td>
    <td align="right">     6539.29</td>
    <td align="right">       88.25</td>
    <td align="right">       0.400</td>
    <td align="right">       0.400</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/1 13:36:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00791</td>
    <td align="right">        4.56</td>
    <td align="right">     0.00306</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">     7861.49</td>
    <td align="right">     7861.49</td>
    <td align="right">      106.09</td>
    <td align="right">       0.481</td>
    <td align="right">       0.481</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 09:51:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00798</td>
    <td align="right">       25.68</td>
    <td align="right">     0.00993</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">    10297.05</td>
    <td align="right">    10297.05</td>
    <td align="right">       76.06</td>
    <td align="right">       0.630</td>
    <td align="right">       0.630</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 14:03:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00806</td>
    <td align="right">       35.05</td>
    <td align="right">     0.00842</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">    10156.64</td>
    <td align="right">    10156.64</td>
    <td align="right">      137.07</td>
    <td align="right">       0.621</td>
    <td align="right">       0.621</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00789</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">     5056.79</td>
    <td align="right">     5056.79</td>
    <td align="right">       68.24</td>
    <td align="right">       0.309</td>
    <td align="right">       0.309</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 16:54:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00808</td>
    <td align="right">       36.64</td>
    <td align="right">     0.00737</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">     6740.75</td>
    <td align="right">     6740.75</td>
    <td align="right">       90.97</td>
    <td align="right">       0.412</td>
    <td align="right">       0.412</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 14:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00800</td>
    <td align="right">       35.00</td>
    <td align="right">     0.00843</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">     4140.00</td>
    <td align="right">     4140.00</td>
    <td align="right">       55.87</td>
    <td align="right">       0.147</td>
    <td align="right">       0.147</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01362</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">     3501.56</td>
    <td align="right">     3501.56</td>
    <td align="right">       25.86</td>
    <td align="right">       0.122</td>
    <td align="right">       0.138</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01123</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">     4109.25</td>
    <td align="right">     4109.25</td>
    <td align="right">       55.46</td>
    <td align="right">       0.146</td>
    <td align="right">       0.146</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01361</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">     4109.13</td>
    <td align="right">     4109.13</td>
    <td align="right">       55.45</td>
    <td align="right">       0.146</td>
    <td align="right">       0.146</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01361</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">     4140.20</td>
    <td align="right">     4140.20</td>
    <td align="right">       55.87</td>
    <td align="right">       0.147</td>
    <td align="right">       0.147</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01362</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">     4124.55</td>
    <td align="right">     4124.55</td>
    <td align="right">       55.66</td>
    <td align="right">       0.146</td>
    <td align="right">       0.146</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01362</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">     3473.43</td>
    <td align="right">     3473.43</td>
    <td align="right">       25.66</td>
    <td align="right">       0.121</td>
    <td align="right">       0.138</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01124</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">     4081.50</td>
    <td align="right">     4081.50</td>
    <td align="right">       55.08</td>
    <td align="right">       0.145</td>
    <td align="right">       0.145</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01359</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">     4079.90</td>
    <td align="right">     4079.90</td>
    <td align="right">       55.06</td>
    <td align="right">       0.145</td>
    <td align="right">       0.145</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01359</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">     4124.76</td>
    <td align="right">     4124.76</td>
    <td align="right">       55.66</td>
    <td align="right">       0.146</td>
    <td align="right">       0.146</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01362</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">     4658.34</td>
    <td align="right">     4658.34</td>
    <td align="right">       62.87</td>
    <td align="right">       0.165</td>
    <td align="right">       0.165</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01382</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">     5179.67</td>
    <td align="right">     5179.67</td>
    <td align="right">       38.26</td>
    <td align="right">       0.182</td>
    <td align="right">       0.182</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01275</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">     4604.57</td>
    <td align="right">     4604.57</td>
    <td align="right">       62.14</td>
    <td align="right">       0.163</td>
    <td align="right">       0.163</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01380</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">     4606.29</td>
    <td align="right">     4606.29</td>
    <td align="right">       62.16</td>
    <td align="right">       0.164</td>
    <td align="right">       0.164</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01380</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">     4658.56</td>
    <td align="right">     4658.56</td>
    <td align="right">       62.87</td>
    <td align="right">       0.165</td>
    <td align="right">       0.165</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01382</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.191</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.058</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.238</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.228</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.056</td>
    <td align="right">       0.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.256</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.185</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.058</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.234</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.221</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.056</td>
    <td align="right">       0.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.248</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.191</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.185</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.058</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.188</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.056</td>
    <td align="right">       0.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.245</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.196</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      222.10</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      222.10</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STREETLEVEL:EAST</td>
    <td align="right">       11.52</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       88.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    12544.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STREETLEVEL:EAST</td>
    <td align="right">        3.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Lighting:InteriorLights:Electricity</td>
    <td align="right">       88.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    12544.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STREETLEVEL:CORE</td>
    <td align="right">       28.58</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2622.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STREETLEVEL:CORE</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STREETLEVEL:WEST</td>
    <td align="right">       10.82</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STREETLEVEL:WEST</td>
    <td align="right">        3.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STREETLEVEL:NORTH</td>
    <td align="right">       12.77</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STREETLEVEL:NORTH</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">       10.62</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">        2.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MIDFLOOR:EAST</td>
    <td align="right">       11.29</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MIDFLOOR:EAST</td>
    <td align="right">        3.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MIDFLOOR:CORE</td>
    <td align="right">       28.58</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2622.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MIDFLOOR:CORE</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MIDFLOOR:WEST</td>
    <td align="right">       10.85</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MIDFLOOR:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MIDFLOOR:NORTH</td>
    <td align="right">       12.57</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MIDFLOOR:NORTH</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">       10.63</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOPFLOOR:EAST</td>
    <td align="right">       11.19</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOPFLOOR:EAST</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOPFLOOR:CORE</td>
    <td align="right">       28.58</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2622.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOPFLOOR:CORE</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOPFLOOR:WEST</td>
    <td align="right">       10.98</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOPFLOOR:WEST</td>
    <td align="right">        3.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOPFLOOR:NORTH</td>
    <td align="right">       12.44</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOPFLOOR:NORTH</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">       10.68</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">        3.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      133.98</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    12544.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STREETLEVEL:EAST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Misc Plug:InteriorEquipment:Electricity</td>
    <td align="right">      133.98</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    12544.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STREETLEVEL:CORE</td>
    <td align="right">       14.00</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STREETLEVEL:WEST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STREETLEVEL:NORTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MIDFLOOR:EAST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MIDFLOOR:CORE</td>
    <td align="right">       14.00</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MIDFLOOR:WEST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MIDFLOOR:NORTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOPFLOOR:EAST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOPFLOOR:CORE</td>
    <td align="right">       14.00</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOPFLOOR:WEST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOPFLOOR:NORTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:STREETLEVEL:EAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:STREETLEVEL:CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:STREETLEVEL:WEST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:STREETLEVEL:NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MIDFLOOR:EAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MIDFLOOR:CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MIDFLOOR:WEST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MIDFLOOR:NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOPFLOOR:EAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOPFLOOR:CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOPFLOOR:WEST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOPFLOOR:NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      222.10</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      222.10</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      222.10</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      222.10</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      222.10</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      222.10</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">      264.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">   143615.85</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:HVAC</td>
    <td align="right">      264.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">   143615.85</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">      264.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">   143615.85</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right">   186065.43</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.052</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO2</td>
    <td align="right">    47675.84</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.020</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">   862271.16</td>
    <td align="right">       0.001</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.320</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO</td>
    <td align="right">       33.37</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">        1.83</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CH4</td>
    <td align="right">        0.91</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">      310.04</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NOx</td>
    <td align="right">       39.73</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">        2.95</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:N2O</td>
    <td align="right">        0.87</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">      333.21</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:SO2</td>
    <td align="right">        0.24</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">PM:Facility</td>
    <td align="right">        7.18</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM</td>
    <td align="right">        3.02</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">PM10:Facility</td>
    <td align="right">        6.39</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM10</td>
    <td align="right">        2.26</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">PM2.5:Facility</td>
    <td align="right">        0.79</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM2.5</td>
    <td align="right">        0.75</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NH3:Facility</td>
    <td align="right">        0.05</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">NMVOC:Facility</td>
    <td align="right">        4.68</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NMVOC</td>
    <td align="right">        2.19</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Hg:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Pb:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Nuclear High:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO2</td>
    <td align="right">   138389.58</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.051</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO</td>
    <td align="right">   862237.79</td>
    <td align="right">       0.001</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.320</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CH4</td>
    <td align="right">        0.91</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NOx</td>
    <td align="right">      270.31</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:N2O</td>
    <td align="right">        2.08</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:SO2</td>
    <td align="right">      332.97</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM</td>
    <td align="right">        4.16</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM10</td>
    <td align="right">        4.13</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM2.5</td>
    <td align="right">        0.03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NH3</td>
    <td align="right">        0.05</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NMVOC</td>
    <td align="right">        2.49</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">    50989.69</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.014</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">    50989.69</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.014</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Nuclear Low:Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">WaterEnvironmentalFactors:Facility</td>
    <td align="right">  718562.858</td>
    <td align="right">       0.001</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.267</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:WaterEnvironmentalFactors</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:WaterEnvironmentalFactors</td>
    <td align="right">  718562.858</td>
    <td align="right">       0.001</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.267</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">      569.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">   243742.54</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Building</td>
    <td align="right">       55.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5828.70</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:STREETLEVEL:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating</td>
    <td align="right">       55.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5828.70</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:STREETLEVEL:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Hot Water:InteriorEquipment:DistrictHeating</td>
    <td align="right">       55.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5828.70</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:STREETLEVEL:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:STREETLEVEL:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:STREETLEVEL:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:STREETLEVEL:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:STREETLEVEL:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:STREETLEVEL:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:MIDFLOOR:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:MIDFLOOR:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:MIDFLOOR:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:MIDFLOOR:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:MIDFLOOR:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:MIDFLOOR:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:MIDFLOOR:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:MIDFLOOR:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:TOPFLOOR:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:TOPFLOOR:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:TOPFLOOR:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:TOPFLOOR:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:TOPFLOOR:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:TOPFLOOR:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:TOPFLOOR:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:TOPFLOOR:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      656.76</td>
    <td align="right">      157.67</td>
    <td align="right">01-OCT-04:00</td>
    <td align="right">   225671.09</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      656.76</td>
    <td align="right">      157.67</td>
    <td align="right">01-OCT-04:00</td>
    <td align="right">   225671.09</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STREETLEVEL:EAST</td>
    <td align="right">       38.77</td>
    <td align="right">        0.00</td>
    <td align="right">15-DEC-19:27</td>
    <td align="right">    12830.98</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      251.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">   204609.26</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STREETLEVEL:EAST</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    11531.77</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      404.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    88725.64</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STREETLEVEL:EAST</td>
    <td align="right">       23.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     7441.64</td>
    <td align="right">21-JUL-08:57</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STREETLEVEL:CORE</td>
    <td align="right">       44.49</td>
    <td align="right">        0.00</td>
    <td align="right">13-APR-06:18</td>
    <td align="right">    21741.28</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STREETLEVEL:CORE</td>
    <td align="right">        8.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    18927.24</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STREETLEVEL:CORE</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4699.58</td>
    <td align="right">21-JUL-16:27</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STREETLEVEL:WEST</td>
    <td align="right">       41.86</td>
    <td align="right">        0.01</td>
    <td align="right">11-NOV-14:36</td>
    <td align="right">    12831.75</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STREETLEVEL:WEST</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:03</td>
    <td align="right">    11525.95</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STREETLEVEL:WEST</td>
    <td align="right">       25.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     9496.15</td>
    <td align="right">21-JUL-16:48</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STREETLEVEL:NORTH</td>
    <td align="right">       33.16</td>
    <td align="right">        0.01</td>
    <td align="right">22-NOV-08:42</td>
    <td align="right">    12830.99</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STREETLEVEL:NORTH</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    11526.00</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STREETLEVEL:NORTH</td>
    <td align="right">       16.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4523.48</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">       44.57</td>
    <td align="right">        0.01</td>
    <td align="right">24-JAN-09:45</td>
    <td align="right">    12831.72</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">    11526.05</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">       28.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     8155.91</td>
    <td align="right">01-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR:EAST</td>
    <td align="right">       38.95</td>
    <td align="right">        0.00</td>
    <td align="right">31-JUL-04:00</td>
    <td align="right">    12834.95</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR:EAST</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    11533.01</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR:EAST</td>
    <td align="right">       22.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     7457.49</td>
    <td align="right">21-JUL-08:57</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR:CORE</td>
    <td align="right">       45.89</td>
    <td align="right">        0.00</td>
    <td align="right">21-NOV-07:00</td>
    <td align="right">    21783.07</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR:CORE</td>
    <td align="right">        8.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    18966.88</td>
    <td align="right">10-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR:CORE</td>
    <td align="right">       37.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5191.27</td>
    <td align="right">21-JUL-14:09</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR:WEST</td>
    <td align="right">       42.09</td>
    <td align="right">        0.02</td>
    <td align="right">20-JUL-04:00</td>
    <td align="right">    12833.03</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR:WEST</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:03</td>
    <td align="right">    11528.73</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR:WEST</td>
    <td align="right">       25.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     9485.85</td>
    <td align="right">21-JUL-16:48</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR:NORTH</td>
    <td align="right">       33.61</td>
    <td align="right">        0.00</td>
    <td align="right">11-JUN-05:00</td>
    <td align="right">    12834.96</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR:NORTH</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    11528.74</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR:NORTH</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4606.19</td>
    <td align="right">21-JUL-16:54</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">       44.62</td>
    <td align="right">        0.08</td>
    <td align="right">06-DEC-08:51</td>
    <td align="right">    12833.00</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">       16.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:42</td>
    <td align="right">    11528.76</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">       28.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     7729.76</td>
    <td align="right">08-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR:EAST</td>
    <td align="right">       44.21</td>
    <td align="right">        0.01</td>
    <td align="right">02-OCT-22:00</td>
    <td align="right">    14408.84</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR:EAST</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    13617.89</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR:EAST</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     8096.60</td>
    <td align="right">21-JUL-08:57</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR:CORE</td>
    <td align="right">       67.85</td>
    <td align="right">        0.01</td>
    <td align="right">30-AUG-03:51</td>
    <td align="right">    23243.55</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR:CORE</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    20405.09</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR:CORE</td>
    <td align="right">       47.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    10903.04</td>
    <td align="right">21-JUL-13:21</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR:WEST</td>
    <td align="right">       47.74</td>
    <td align="right">        0.01</td>
    <td align="right">19-AUG-00:57</td>
    <td align="right">    14395.94</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR:WEST</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">    13604.96</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR:WEST</td>
    <td align="right">       26.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    10270.43</td>
    <td align="right">21-JUL-16:48</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR:NORTH</td>
    <td align="right">       38.88</td>
    <td align="right">        0.01</td>
    <td align="right">23-JUN-19:03</td>
    <td align="right">    14395.89</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR:NORTH</td>
    <td align="right">       21.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    13604.91</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR:NORTH</td>
    <td align="right">       17.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5157.75</td>
    <td align="right">21-JUL-16:54</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">       50.08</td>
    <td align="right">        0.04</td>
    <td align="right">11-JUN-18:30</td>
    <td align="right">    14395.98</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:42</td>
    <td align="right">    13605.00</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">       29.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     8416.31</td>
    <td align="right">08-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:HVAC</td>
    <td align="right">      513.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">   243435.77</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">      513.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">   243435.77</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Source:Facility</td>
    <td align="right">     2457.16</td>
    <td align="right">     3457.70</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">   728235.45</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Source</td>
    <td align="right">     1768.42</td>
    <td align="right">     1728.85</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">   657112.96</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">PurchasedElectricEmissions:Source</td>
    <td align="right">      688.74</td>
    <td align="right">     1728.85</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    77798.15</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">SoldElectricEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">      15.720</td>
    <td align="right">     -23.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.698</td>
    <td align="right">       3.859</td>
    <td align="right">      14.993</td>
    <td align="right">      12.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.682</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.258</td>
    <td align="right">      -3.104</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">       8.271</td>
    <td align="right">     -36.223</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.799</td>
    <td align="right">      14.575</td>
    <td align="right">      27.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.916</td>
    <td align="right">      -6.991</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">      16.817</td>
    <td align="right">     -25.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.726</td>
    <td align="right">       3.159</td>
    <td align="right">      14.993</td>
    <td align="right">      15.556</td>
    <td align="right">       0.000</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.091</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.528</td>
    <td align="right">      -3.637</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">      16.934</td>
    <td align="right">     -16.228</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.736</td>
    <td align="right">       5.107</td>
    <td align="right">      14.993</td>
    <td align="right">       3.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.870</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.571</td>
    <td align="right">      -1.312</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">      16.292</td>
    <td align="right">     -28.276</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.675</td>
    <td align="right">       2.955</td>
    <td align="right">      14.993</td>
    <td align="right">      18.317</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.986</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.448</td>
    <td align="right">      -3.571</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">      15.988</td>
    <td align="right">     -22.959</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.700</td>
    <td align="right">       3.624</td>
    <td align="right">      14.993</td>
    <td align="right">      13.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.864</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.231</td>
    <td align="right">      -3.499</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">       8.469</td>
    <td align="right">     -37.420</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.798</td>
    <td align="right">      14.575</td>
    <td align="right">      27.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.829</td>
    <td align="right">      -6.076</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">      17.029</td>
    <td align="right">     -25.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.725</td>
    <td align="right">       3.187</td>
    <td align="right">      14.993</td>
    <td align="right">      15.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.244</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.504</td>
    <td align="right">      -4.005</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">      17.118</td>
    <td align="right">     -16.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.733</td>
    <td align="right">       4.901</td>
    <td align="right">      14.993</td>
    <td align="right">       3.844</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.924</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.547</td>
    <td align="right">      -1.674</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">      16.559</td>
    <td align="right">     -28.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.677</td>
    <td align="right">       2.968</td>
    <td align="right">      14.993</td>
    <td align="right">      18.546</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.240</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.378</td>
    <td align="right">      -4.115</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">      19.918</td>
    <td align="right">     -24.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.702</td>
    <td align="right">       3.528</td>
    <td align="right">      14.993</td>
    <td align="right">      13.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.800</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.305</td>
    <td align="right">      -6.221</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">      20.088</td>
    <td align="right">     -47.760</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.821</td>
    <td align="right">      14.575</td>
    <td align="right">      27.392</td>
    <td align="right">      22.800</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.514</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.541</td>
    <td align="right">     -14.951</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">      21.022</td>
    <td align="right">     -26.716</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.722</td>
    <td align="right">       3.313</td>
    <td align="right">      14.993</td>
    <td align="right">      15.969</td>
    <td align="right">       0.000</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.173</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.482</td>
    <td align="right">      -6.695</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">      21.217</td>
    <td align="right">     -17.661</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.730</td>
    <td align="right">       4.781</td>
    <td align="right">      14.993</td>
    <td align="right">       4.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.813</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.555</td>
    <td align="right">      -4.793</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">      20.522</td>
    <td align="right">     -29.553</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.679</td>
    <td align="right">       3.021</td>
    <td align="right">      14.993</td>
    <td align="right">      18.700</td>
    <td align="right">       0.000</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.216</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.455</td>
    <td align="right">      -6.740</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     251.965</td>
    <td align="right">    -404.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      46.919</td>
    <td align="right">      88.127</td>
    <td align="right">     262.088</td>
    <td align="right">     176.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.865</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -231.419</td>
    <td align="right">       0.000</td>
    <td align="right">    -112.549</td>
    <td align="right">     -77.384</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">21-JUL-08:57</td>
    <td align="right">        0.00</td>
    <td align="right">    -7441.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     6684.65</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -997.12</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">23-OCT-16:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -5834.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.92</td>
    <td align="right">     1311.02</td>
    <td align="right">     2708.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1444.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -96.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">21-JUL-16:48</td>
    <td align="right">        0.00</td>
    <td align="right">    -9496.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     8278.57</td>
    <td align="right">        0.00</td>
    <td align="right">       89.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -610.29</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4523.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">      717.58</td>
    <td align="right">     1482.65</td>
    <td align="right">     1300.79</td>
    <td align="right">        0.00</td>
    <td align="right">       88.21</td>
    <td align="right">      678.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">01-DEC-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8156.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     6586.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -188.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">21-JUL-08:57</td>
    <td align="right">        0.00</td>
    <td align="right">    -7457.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     6707.17</td>
    <td align="right">        0.00</td>
    <td align="right">       15.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1003.64</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">17-MAY-11:32</td>
    <td align="right">        0.00</td>
    <td align="right">    -5897.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.93</td>
    <td align="right">     1311.02</td>
    <td align="right">     2708.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -94.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">21-JUL-16:48</td>
    <td align="right">        0.00</td>
    <td align="right">    -9485.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     8240.17</td>
    <td align="right">        0.00</td>
    <td align="right">       89.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -582.03</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">21-JUL-16:54</td>
    <td align="right">        0.00</td>
    <td align="right">    -4606.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">      717.58</td>
    <td align="right">     1482.65</td>
    <td align="right">     1316.70</td>
    <td align="right">        0.00</td>
    <td align="right">       88.81</td>
    <td align="right">      744.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">08-SEP-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7729.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     6675.73</td>
    <td align="right">        0.00</td>
    <td align="right">       24.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -709.10</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">21-JUL-08:57</td>
    <td align="right">        0.00</td>
    <td align="right">    -8096.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     6726.58</td>
    <td align="right">        0.00</td>
    <td align="right">       15.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -383.76</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">21-JUL-13:21</td>
    <td align="right">        0.00</td>
    <td align="right">   -10903.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.77</td>
    <td align="right">     1311.02</td>
    <td align="right">     2708.80</td>
    <td align="right">     7829.51</td>
    <td align="right">        0.00</td>
    <td align="right">      149.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1562.14</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">21-JUL-16:48</td>
    <td align="right">        0.00</td>
    <td align="right">   -10270.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     8244.12</td>
    <td align="right">        0.00</td>
    <td align="right">       89.41</td>
    <td align="right">      198.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">21-JUL-16:54</td>
    <td align="right">        0.00</td>
    <td align="right">    -5157.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">      717.58</td>
    <td align="right">     1482.65</td>
    <td align="right">     1339.59</td>
    <td align="right">        0.00</td>
    <td align="right">       88.65</td>
    <td align="right">     1273.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">08-SEP-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8416.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     6709.44</td>
    <td align="right">        0.00</td>
    <td align="right">       24.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -56.10</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">21-JUL-16:12</td>
    <td align="right">        0.00</td>
    <td align="right">   -88725.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4466.08</td>
    <td align="right">    10391.30</td>
    <td align="right">    25918.24</td>
    <td align="right">    43537.25</td>
    <td align="right">        0.00</td>
    <td align="right">     1645.15</td>
    <td align="right">     2767.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34595.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1927.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.15</td>
    <td align="right">   -31919.47</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">    56781.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.47</td>
    <td align="right">        0.00</td>
    <td align="right">      131.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1267.81</td>
    <td align="right">   -55680.23</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34577.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1905.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.16</td>
    <td align="right">   -31924.51</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34578.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1905.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.16</td>
    <td align="right">   -31924.67</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34578.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1905.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.16</td>
    <td align="right">   -31924.80</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34599.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1953.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.98</td>
    <td align="right">   -31896.86</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">10-DEC-07:01</td>
    <td align="right">    56900.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.47</td>
    <td align="right">        0.00</td>
    <td align="right">      131.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1199.56</td>
    <td align="right">   -55867.38</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34586.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1935.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.98</td>
    <td align="right">   -31901.71</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34586.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1935.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.98</td>
    <td align="right">   -31901.71</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34586.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1935.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.98</td>
    <td align="right">   -31901.79</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    36449.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1967.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.70</td>
    <td align="right">   -33731.65</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">    61215.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.47</td>
    <td align="right">        0.00</td>
    <td align="right">      131.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1479.13</td>
    <td align="right">        0.00</td>
    <td align="right">    -1270.33</td>
    <td align="right">   -58632.15</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    36439.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1953.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.70</td>
    <td align="right">   -33735.67</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    36439.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1953.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.70</td>
    <td align="right">   -33735.63</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    36439.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1953.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.70</td>
    <td align="right">   -33735.70</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">   596598.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      329.79</td>
    <td align="right">        0.00</td>
    <td align="right">     1261.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21608.48</td>
    <td align="right">        0.00</td>
    <td align="right">   -12138.71</td>
    <td align="right">  -564443.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">ANNUAL ** Portland International Ap OR USA TMY3 WMO#=726980</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     1295.34</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">District Heat</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">      135.38</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">      135.38</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">      135.38</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     1295.34</td>
    <td align="right">     1295.34</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right"> HEATINGCHARGE NOTSUMMEROFFPEAKCOOLINGCHARGE</td>
    <td align="right">       0.114</td>
    <td align="right">kWh</td>
    <td align="right">kW/Hr</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       88.13</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      513.61</td>
    <td align="right">   243435.77</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.61</td>
    <td align="right">   143615.85</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      133.98</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.83</td>
    <td align="right">      306.77</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (process)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">      222.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      834.05</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      133.98</td>
    <td align="right">      222.10</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      189.81</td>
    <td align="right">     1056.15</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       55.83</td>
    <td align="right">      834.05</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18047.50</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1208.14</td>
    <td align="right">    18047.50</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">     1208.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       68.03</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      103.43</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      171.46</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        8.34</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       48.63</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST_WALL_2_0_0</td>
    <td align="right">STREETLEVEL:EAST_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST_WALL_4_0_0</td>
    <td align="right">STREETLEVEL:WEST_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH_WALL_3_0_0</td>
    <td align="right">STREETLEVEL:NORTH_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH_WALL_5_0_0</td>
    <td align="right">STREETLEVEL:SOUTH_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">MIDFLOOR:EAST_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">MIDFLOOR:WEST_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">MIDFLOOR:NORTH_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">MIDFLOOR:SOUTH_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">TOPFLOOR:EAST_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE_ROOF_1_0_0</td>
    <td align="right">TOPFLOOR:CORE_ROOF_1_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">TOPFLOOR:WEST_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">TOPFLOOR:NORTH_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">TOPFLOOR:SOUTH_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentCostEconomicsSummary::EntireFacility></a>
<p>Report:<b> Component Cost Economics Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<!-- FullName:Component Cost Economics Summary_Entire Facility_Construction Cost Estimate Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    19835.63</td>
    <td align="right">    19835.63</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contingency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    19835.63</td>
    <td align="right">    19835.63</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       15.31</td>
    <td align="right">       15.31</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<!-- FullName:Component Cost Economics Summary_Entire Facility_Cost Line Item Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">ROOF</td>
    <td align="right">      410.92</td>
    <td align="right">m2</td>
    <td align="right">       22.61</td>
    <td align="right">     9289.53</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">NORTHWALL</td>
    <td align="right">      130.97</td>
    <td align="right">m2</td>
    <td align="right">       21.96</td>
    <td align="right">     2876.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">EASTWALL</td>
    <td align="right">      130.97</td>
    <td align="right">m2</td>
    <td align="right">       21.96</td>
    <td align="right">     2876.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">SOUTHWALL</td>
    <td align="right">      130.97</td>
    <td align="right">m2</td>
    <td align="right">       21.96</td>
    <td align="right">     2876.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">WESTWALL</td>
    <td align="right">       87.31</td>
    <td align="right">m2</td>
    <td align="right">       21.96</td>
    <td align="right">     1917.47</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">ROOF_DOUBLER</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       44.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">NORTHWALL_DOUBLER</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">EASTWALL_DOUBLER</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SOUTHWALL_DOUBLER</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">WESTWALL_DOUBLER</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">ROOF_M27Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       50.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">NORTHWALL_M27Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       49.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">EASTWALL_M27Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       49.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">SOUTHWALL_M27Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       49.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">WESTWALL_M27Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       49.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOF_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       64.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">NORTHWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EASTWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">SOUTHWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">WESTWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ROOF_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       89.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">NORTHWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">EASTWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">SOUTHWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">WESTWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">    19835.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST PEOPLE</td>
    <td align="right">     1501.15</td>
    <td align="right">      745.20</td>
    <td align="right">     1645.10</td>
    <td align="right">      962.75</td>
    <td align="right">      609.95</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE PEOPLE</td>
    <td align="right">     1612.25</td>
    <td align="right">      799.75</td>
    <td align="right">     1860.20</td>
    <td align="right">     1115.65</td>
    <td align="right">      595.05</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST PEOPLE</td>
    <td align="right">     1716.90</td>
    <td align="right">      937.95</td>
    <td align="right">     2043.35</td>
    <td align="right">     1285.45</td>
    <td align="right">      773.60</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH PEOPLE</td>
    <td align="right">     1367.65</td>
    <td align="right">      723.60</td>
    <td align="right">     1833.50</td>
    <td align="right">     1123.50</td>
    <td align="right">      709.55</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH PEOPLE</td>
    <td align="right">     1725.05</td>
    <td align="right">      868.50</td>
    <td align="right">     1877.40</td>
    <td align="right">     1201.05</td>
    <td align="right">      719.65</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST PEOPLE</td>
    <td align="right">     1516.05</td>
    <td align="right">      764.70</td>
    <td align="right">     1646.60</td>
    <td align="right">      967.95</td>
    <td align="right">      622.20</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE PEOPLE</td>
    <td align="right">     1705.40</td>
    <td align="right">      848.75</td>
    <td align="right">     1861.20</td>
    <td align="right">     1130.90</td>
    <td align="right">      607.65</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST PEOPLE</td>
    <td align="right">     1722.40</td>
    <td align="right">      951.75</td>
    <td align="right">     2031.60</td>
    <td align="right">     1279.05</td>
    <td align="right">      777.50</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH PEOPLE</td>
    <td align="right">     1391.20</td>
    <td align="right">      741.95</td>
    <td align="right">     1820.50</td>
    <td align="right">     1120.45</td>
    <td align="right">      718.65</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH PEOPLE</td>
    <td align="right">     1735.90</td>
    <td align="right">      883.35</td>
    <td align="right">     1879.65</td>
    <td align="right">     1204.75</td>
    <td align="right">      730.15</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST PEOPLE</td>
    <td align="right">     1401.65</td>
    <td align="right">      752.00</td>
    <td align="right">     1624.20</td>
    <td align="right">      973.75</td>
    <td align="right">      660.25</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE PEOPLE</td>
    <td align="right">     1804.70</td>
    <td align="right">      952.25</td>
    <td align="right">     1883.90</td>
    <td align="right">     1129.10</td>
    <td align="right">      690.50</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST PEOPLE</td>
    <td align="right">     1589.15</td>
    <td align="right">      908.35</td>
    <td align="right">     1964.50</td>
    <td align="right">     1240.00</td>
    <td align="right">      784.50</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH PEOPLE</td>
    <td align="right">     1331.80</td>
    <td align="right">      733.40</td>
    <td align="right">     1815.75</td>
    <td align="right">     1115.45</td>
    <td align="right">      746.75</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH PEOPLE</td>
    <td align="right">     1589.60</td>
    <td align="right">      834.65</td>
    <td align="right">     1849.40</td>
    <td align="right">     1165.60</td>
    <td align="right">      744.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::STREETLEVEL:EASTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> STREETLEVEL:EAST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_STREETLEVEL:EAST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       730.0</td>
    <td align="right">       735.7</td>
    <td align="right">       737.2</td>
    <td align="right">        55.9</td>
    <td align="right">         1.3</td>
    <td align="right">       742.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       625.7</td>
    <td align="right">       643.0</td>
    <td align="right">       650.9</td>
    <td align="right">        53.6</td>
    <td align="right">        18.0</td>
    <td align="right">       654.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       688.8</td>
    <td align="right">       718.6</td>
    <td align="right">       725.7</td>
    <td align="right">        50.0</td>
    <td align="right">        62.3</td>
    <td align="right">       681.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       716.0</td>
    <td align="right">       714.2</td>
    <td align="right">       504.4</td>
    <td align="right">       590.2</td>
    <td align="right">       656.3</td>
    <td align="right">        49.1</td>
    <td align="right">        51.7</td>
    <td align="right">       668.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       489.8</td>
    <td align="right">       414.1</td>
    <td align="right">       428.1</td>
    <td align="right">       590.6</td>
    <td align="right">       653.6</td>
    <td align="right">        40.2</td>
    <td align="right">        52.8</td>
    <td align="right">       691.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       606.6</td>
    <td align="right">       382.9</td>
    <td align="right">       569.3</td>
    <td align="right">       625.9</td>
    <td align="right">       657.9</td>
    <td align="right">        33.9</td>
    <td align="right">        62.2</td>
    <td align="right">       657.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       697.8</td>
    <td align="right">       498.8</td>
    <td align="right">       602.9</td>
    <td align="right">       650.1</td>
    <td align="right">       689.5</td>
    <td align="right">        31.3</td>
    <td align="right">        98.7</td>
    <td align="right">       645.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       696.6</td>
    <td align="right">       634.7</td>
    <td align="right">       617.5</td>
    <td align="right">       644.6</td>
    <td align="right">       681.4</td>
    <td align="right">        28.8</td>
    <td align="right">       106.7</td>
    <td align="right">       637.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       655.8</td>
    <td align="right">       605.7</td>
    <td align="right">       559.7</td>
    <td align="right">       604.3</td>
    <td align="right">       640.5</td>
    <td align="right">        36.6</td>
    <td align="right">        87.3</td>
    <td align="right">       632.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       646.7</td>
    <td align="right">       555.4</td>
    <td align="right">       440.0</td>
    <td align="right">       597.8</td>
    <td align="right">       646.6</td>
    <td align="right">        47.6</td>
    <td align="right">        28.8</td>
    <td align="right">       715.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       607.3</td>
    <td align="right">       557.5</td>
    <td align="right">       604.5</td>
    <td align="right">       652.3</td>
    <td align="right">       666.3</td>
    <td align="right">        57.4</td>
    <td align="right">         2.5</td>
    <td align="right">       717.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.1</td>
    <td align="right">       735.6</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        53.8</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8014.8</td>
    <td align="right">      7258.8</td>
    <td align="right">      7114.9</td>
    <td align="right">      7797.2</td>
    <td align="right">      8150.0</td>
    <td align="right">        45.0</td>
    <td align="right">       572.5</td>
    <td align="right">      8187.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       489.8</td>
    <td align="right">       382.9</td>
    <td align="right">       428.1</td>
    <td align="right">       590.2</td>
    <td align="right">       640.5</td>
    <td align="right">        28.8</td>
    <td align="right">         0.0</td>
    <td align="right">       632.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        57.4</td>
    <td align="right">       106.7</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::STREETLEVEL:COREPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> STREETLEVEL:CORE PEOPLE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_STREETLEVEL:CORE PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       732.5</td>
    <td align="right">       736.7</td>
    <td align="right">       738.2</td>
    <td align="right">        49.0</td>
    <td align="right">        35.1</td>
    <td align="right">       708.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       622.8</td>
    <td align="right">       639.1</td>
    <td align="right">       654.8</td>
    <td align="right">        47.2</td>
    <td align="right">        58.0</td>
    <td align="right">       613.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       681.3</td>
    <td align="right">       709.7</td>
    <td align="right">       728.8</td>
    <td align="right">        45.3</td>
    <td align="right">       110.4</td>
    <td align="right">       633.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       719.0</td>
    <td align="right">       487.1</td>
    <td align="right">       578.6</td>
    <td align="right">       669.1</td>
    <td align="right">        46.9</td>
    <td align="right">       104.9</td>
    <td align="right">       615.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       503.3</td>
    <td align="right">       426.3</td>
    <td align="right">       421.8</td>
    <td align="right">       567.6</td>
    <td align="right">       666.2</td>
    <td align="right">        39.5</td>
    <td align="right">       157.8</td>
    <td align="right">       586.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       560.4</td>
    <td align="right">       418.6</td>
    <td align="right">       541.1</td>
    <td align="right">       613.2</td>
    <td align="right">       650.9</td>
    <td align="right">        34.2</td>
    <td align="right">       162.3</td>
    <td align="right">       557.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       680.3</td>
    <td align="right">       493.5</td>
    <td align="right">       556.9</td>
    <td align="right">       615.4</td>
    <td align="right">       661.8</td>
    <td align="right">        31.5</td>
    <td align="right">       169.2</td>
    <td align="right">       574.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       686.2</td>
    <td align="right">       621.2</td>
    <td align="right">       576.4</td>
    <td align="right">       620.1</td>
    <td align="right">       662.3</td>
    <td align="right">        28.7</td>
    <td align="right">       172.1</td>
    <td align="right">       571.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       664.8</td>
    <td align="right">       602.4</td>
    <td align="right">       528.4</td>
    <td align="right">       600.1</td>
    <td align="right">       644.7</td>
    <td align="right">        35.9</td>
    <td align="right">       144.2</td>
    <td align="right">       575.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       668.5</td>
    <td align="right">       513.9</td>
    <td align="right">       423.5</td>
    <td align="right">       588.5</td>
    <td align="right">       667.0</td>
    <td align="right">        45.1</td>
    <td align="right">        78.9</td>
    <td align="right">       665.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       575.4</td>
    <td align="right">       459.2</td>
    <td align="right">       584.1</td>
    <td align="right">       631.4</td>
    <td align="right">       676.8</td>
    <td align="right">        50.4</td>
    <td align="right">        49.8</td>
    <td align="right">       670.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       741.2</td>
    <td align="right">       733.9</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        46.4</td>
    <td align="right">        22.1</td>
    <td align="right">       721.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7960.2</td>
    <td align="right">      7147.7</td>
    <td align="right">      6899.8</td>
    <td align="right">      7644.3</td>
    <td align="right">      8164.9</td>
    <td align="right">        41.9</td>
    <td align="right">      1264.8</td>
    <td align="right">      7495.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       503.3</td>
    <td align="right">       418.6</td>
    <td align="right">       421.8</td>
    <td align="right">       567.6</td>
    <td align="right">       644.7</td>
    <td align="right">        28.7</td>
    <td align="right">        22.1</td>
    <td align="right">       557.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        50.4</td>
    <td align="right">       172.1</td>
    <td align="right">       721.9</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::STREETLEVEL:WESTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> STREETLEVEL:WEST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_STREETLEVEL:WEST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       730.3</td>
    <td align="right">       735.7</td>
    <td align="right">       737.2</td>
    <td align="right">        55.8</td>
    <td align="right">        13.8</td>
    <td align="right">       730.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       621.6</td>
    <td align="right">       639.0</td>
    <td align="right">       651.7</td>
    <td align="right">        53.1</td>
    <td align="right">        29.4</td>
    <td align="right">       642.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       683.8</td>
    <td align="right">       715.2</td>
    <td align="right">       725.6</td>
    <td align="right">        50.1</td>
    <td align="right">        70.6</td>
    <td align="right">       673.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       717.3</td>
    <td align="right">       715.3</td>
    <td align="right">       488.2</td>
    <td align="right">       581.2</td>
    <td align="right">       646.5</td>
    <td align="right">        50.7</td>
    <td align="right">        73.7</td>
    <td align="right">       646.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       487.6</td>
    <td align="right">       427.8</td>
    <td align="right">       395.3</td>
    <td align="right">       536.9</td>
    <td align="right">       637.9</td>
    <td align="right">        41.6</td>
    <td align="right">       128.4</td>
    <td align="right">       615.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       554.9</td>
    <td align="right">       405.8</td>
    <td align="right">       492.0</td>
    <td align="right">       577.7</td>
    <td align="right">       628.4</td>
    <td align="right">        36.4</td>
    <td align="right">       135.2</td>
    <td align="right">       584.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       621.3</td>
    <td align="right">       469.5</td>
    <td align="right">       511.3</td>
    <td align="right">       581.1</td>
    <td align="right">       637.3</td>
    <td align="right">        34.1</td>
    <td align="right">       185.6</td>
    <td align="right">       558.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       660.8</td>
    <td align="right">       524.3</td>
    <td align="right">       528.2</td>
    <td align="right">       585.4</td>
    <td align="right">       642.8</td>
    <td align="right">        31.6</td>
    <td align="right">       186.4</td>
    <td align="right">       557.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       647.3</td>
    <td align="right">       525.9</td>
    <td align="right">       485.1</td>
    <td align="right">       568.0</td>
    <td align="right">       625.2</td>
    <td align="right">        38.2</td>
    <td align="right">       123.3</td>
    <td align="right">       596.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       643.0</td>
    <td align="right">       546.8</td>
    <td align="right">       443.5</td>
    <td align="right">       570.9</td>
    <td align="right">       642.4</td>
    <td align="right">        48.5</td>
    <td align="right">        27.3</td>
    <td align="right">       716.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       593.7</td>
    <td align="right">       535.1</td>
    <td align="right">       593.4</td>
    <td align="right">       639.5</td>
    <td align="right">       667.3</td>
    <td align="right">        57.0</td>
    <td align="right">        20.7</td>
    <td align="right">       699.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       736.0</td>
    <td align="right">       732.8</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        53.2</td>
    <td align="right">         8.9</td>
    <td align="right">       735.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7822.0</td>
    <td align="right">      7043.1</td>
    <td align="right">      6716.7</td>
    <td align="right">      7474.5</td>
    <td align="right">      7986.4</td>
    <td align="right">        46.2</td>
    <td align="right">      1003.3</td>
    <td align="right">      7756.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       487.6</td>
    <td align="right">       405.8</td>
    <td align="right">       395.3</td>
    <td align="right">       536.9</td>
    <td align="right">       625.2</td>
    <td align="right">        31.6</td>
    <td align="right">         8.9</td>
    <td align="right">       557.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        57.0</td>
    <td align="right">       186.4</td>
    <td align="right">       735.1</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::STREETLEVEL:NORTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> STREETLEVEL:NORTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_STREETLEVEL:NORTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       729.7</td>
    <td align="right">       735.6</td>
    <td align="right">       737.2</td>
    <td align="right">        57.2</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       623.3</td>
    <td align="right">       642.9</td>
    <td align="right">       650.9</td>
    <td align="right">        55.0</td>
    <td align="right">         5.7</td>
    <td align="right">       666.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       679.4</td>
    <td align="right">       716.8</td>
    <td align="right">       725.2</td>
    <td align="right">        51.2</td>
    <td align="right">        34.1</td>
    <td align="right">       709.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       719.0</td>
    <td align="right">       493.4</td>
    <td align="right">       598.4</td>
    <td align="right">       656.8</td>
    <td align="right">        51.0</td>
    <td align="right">         8.2</td>
    <td align="right">       711.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       517.2</td>
    <td align="right">       439.7</td>
    <td align="right">       434.8</td>
    <td align="right">       588.7</td>
    <td align="right">       650.4</td>
    <td align="right">        41.8</td>
    <td align="right">        10.8</td>
    <td align="right">       733.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       633.4</td>
    <td align="right">       420.7</td>
    <td align="right">       548.0</td>
    <td align="right">       600.3</td>
    <td align="right">       641.6</td>
    <td align="right">        35.9</td>
    <td align="right">        36.4</td>
    <td align="right">       683.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       683.5</td>
    <td align="right">       554.0</td>
    <td align="right">       557.2</td>
    <td align="right">       609.9</td>
    <td align="right">       661.4</td>
    <td align="right">        33.0</td>
    <td align="right">        65.8</td>
    <td align="right">       678.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       682.4</td>
    <td align="right">       620.7</td>
    <td align="right">       561.5</td>
    <td align="right">       601.9</td>
    <td align="right">       649.6</td>
    <td align="right">        30.8</td>
    <td align="right">        63.9</td>
    <td align="right">       680.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       649.1</td>
    <td align="right">       593.9</td>
    <td align="right">       522.4</td>
    <td align="right">       571.6</td>
    <td align="right">       626.5</td>
    <td align="right">        39.0</td>
    <td align="right">        21.1</td>
    <td align="right">       698.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       645.4</td>
    <td align="right">       584.9</td>
    <td align="right">       438.4</td>
    <td align="right">       578.2</td>
    <td align="right">       640.8</td>
    <td align="right">        50.4</td>
    <td align="right">         1.2</td>
    <td align="right">       742.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       607.2</td>
    <td align="right">       563.9</td>
    <td align="right">       594.5</td>
    <td align="right">       648.3</td>
    <td align="right">       665.9</td>
    <td align="right">        58.7</td>
    <td align="right">         1.5</td>
    <td align="right">       718.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.1</td>
    <td align="right">       735.6</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        54.4</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8036.4</td>
    <td align="right">      7392.3</td>
    <td align="right">      6926.5</td>
    <td align="right">      7636.5</td>
    <td align="right">      8050.4</td>
    <td align="right">        46.8</td>
    <td align="right">       248.6</td>
    <td align="right">      8511.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       517.2</td>
    <td align="right">       420.7</td>
    <td align="right">       434.8</td>
    <td align="right">       571.6</td>
    <td align="right">       626.5</td>
    <td align="right">        30.8</td>
    <td align="right">         0.0</td>
    <td align="right">       666.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        58.7</td>
    <td align="right">        65.8</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::STREETLEVEL:SOUTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> STREETLEVEL:SOUTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_STREETLEVEL:SOUTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       732.7</td>
    <td align="right">       735.8</td>
    <td align="right">       737.2</td>
    <td align="right">        54.2</td>
    <td align="right">        60.8</td>
    <td align="right">       683.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       620.6</td>
    <td align="right">       633.7</td>
    <td align="right">       647.5</td>
    <td align="right">        51.7</td>
    <td align="right">        80.3</td>
    <td align="right">       591.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       682.9</td>
    <td align="right">       712.5</td>
    <td align="right">       725.5</td>
    <td align="right">        49.3</td>
    <td align="right">       119.6</td>
    <td align="right">       624.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       715.9</td>
    <td align="right">       713.4</td>
    <td align="right">       495.5</td>
    <td align="right">       576.6</td>
    <td align="right">       650.5</td>
    <td align="right">        49.6</td>
    <td align="right">        82.8</td>
    <td align="right">       637.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       488.3</td>
    <td align="right">       425.6</td>
    <td align="right">       410.6</td>
    <td align="right">       580.2</td>
    <td align="right">       648.8</td>
    <td align="right">        41.1</td>
    <td align="right">        94.3</td>
    <td align="right">       649.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       608.8</td>
    <td align="right">       413.3</td>
    <td align="right">       538.8</td>
    <td align="right">       598.1</td>
    <td align="right">       638.2</td>
    <td align="right">        36.0</td>
    <td align="right">        54.0</td>
    <td align="right">       665.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       690.6</td>
    <td align="right">       512.6</td>
    <td align="right">       569.1</td>
    <td align="right">       617.8</td>
    <td align="right">       661.5</td>
    <td align="right">        33.0</td>
    <td align="right">        78.0</td>
    <td align="right">       666.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       683.8</td>
    <td align="right">       595.8</td>
    <td align="right">       577.3</td>
    <td align="right">       611.0</td>
    <td align="right">       655.7</td>
    <td align="right">        30.2</td>
    <td align="right">       175.0</td>
    <td align="right">       569.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       650.6</td>
    <td align="right">       517.5</td>
    <td align="right">       504.3</td>
    <td align="right">       582.1</td>
    <td align="right">       631.3</td>
    <td align="right">        37.1</td>
    <td align="right">       159.9</td>
    <td align="right">       560.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       618.0</td>
    <td align="right">       485.7</td>
    <td align="right">       426.0</td>
    <td align="right">       543.0</td>
    <td align="right">       639.2</td>
    <td align="right">        46.3</td>
    <td align="right">        95.9</td>
    <td align="right">       648.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       545.3</td>
    <td align="right">       485.0</td>
    <td align="right">       581.0</td>
    <td align="right">       624.1</td>
    <td align="right">       660.6</td>
    <td align="right">        55.5</td>
    <td align="right">        56.1</td>
    <td align="right">       663.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       730.0</td>
    <td align="right">       726.2</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        51.9</td>
    <td align="right">        52.1</td>
    <td align="right">       691.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7891.5</td>
    <td align="right">      7034.9</td>
    <td align="right">      6882.6</td>
    <td align="right">      7558.9</td>
    <td align="right">      8040.3</td>
    <td align="right">        44.9</td>
    <td align="right">      1108.9</td>
    <td align="right">      7651.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       488.3</td>
    <td align="right">       413.3</td>
    <td align="right">       410.6</td>
    <td align="right">       543.0</td>
    <td align="right">       631.3</td>
    <td align="right">        30.2</td>
    <td align="right">        52.1</td>
    <td align="right">       560.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        55.5</td>
    <td align="right">       175.0</td>
    <td align="right">       691.9</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::MIDFLOOR:EASTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> MIDFLOOR:EAST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_MIDFLOOR:EAST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       730.0</td>
    <td align="right">       735.7</td>
    <td align="right">       737.2</td>
    <td align="right">        56.2</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       624.9</td>
    <td align="right">       642.9</td>
    <td align="right">       650.8</td>
    <td align="right">        53.9</td>
    <td align="right">        17.6</td>
    <td align="right">       654.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       688.6</td>
    <td align="right">       718.4</td>
    <td align="right">       725.4</td>
    <td align="right">        50.1</td>
    <td align="right">        59.3</td>
    <td align="right">       684.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       716.0</td>
    <td align="right">       713.7</td>
    <td align="right">       505.0</td>
    <td align="right">       589.1</td>
    <td align="right">       655.3</td>
    <td align="right">        49.3</td>
    <td align="right">        52.9</td>
    <td align="right">       667.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       484.7</td>
    <td align="right">       408.3</td>
    <td align="right">       431.4</td>
    <td align="right">       589.7</td>
    <td align="right">       651.5</td>
    <td align="right">        40.1</td>
    <td align="right">        52.0</td>
    <td align="right">       692.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       603.1</td>
    <td align="right">       377.1</td>
    <td align="right">       570.0</td>
    <td align="right">       624.3</td>
    <td align="right">       656.3</td>
    <td align="right">        34.0</td>
    <td align="right">        65.6</td>
    <td align="right">       654.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       696.6</td>
    <td align="right">       496.1</td>
    <td align="right">       601.7</td>
    <td align="right">       649.8</td>
    <td align="right">       688.7</td>
    <td align="right">        31.4</td>
    <td align="right">        99.7</td>
    <td align="right">       644.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       695.4</td>
    <td align="right">       636.2</td>
    <td align="right">       616.8</td>
    <td align="right">       645.0</td>
    <td align="right">       679.5</td>
    <td align="right">        29.0</td>
    <td align="right">       105.9</td>
    <td align="right">       638.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       653.8</td>
    <td align="right">       606.0</td>
    <td align="right">       556.2</td>
    <td align="right">       602.9</td>
    <td align="right">       639.1</td>
    <td align="right">        36.7</td>
    <td align="right">        88.2</td>
    <td align="right">       631.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       643.8</td>
    <td align="right">       554.7</td>
    <td align="right">       440.2</td>
    <td align="right">       597.8</td>
    <td align="right">       644.1</td>
    <td align="right">        47.8</td>
    <td align="right">        27.2</td>
    <td align="right">       716.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       603.7</td>
    <td align="right">       556.3</td>
    <td align="right">       604.6</td>
    <td align="right">       652.3</td>
    <td align="right">       665.7</td>
    <td align="right">        57.7</td>
    <td align="right">         1.3</td>
    <td align="right">       718.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.0</td>
    <td align="right">       735.6</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        54.0</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7995.3</td>
    <td align="right">      7243.9</td>
    <td align="right">      7113.4</td>
    <td align="right">      7792.0</td>
    <td align="right">      8137.8</td>
    <td align="right">        45.2</td>
    <td align="right">       569.8</td>
    <td align="right">      8190.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       484.7</td>
    <td align="right">       377.1</td>
    <td align="right">       431.4</td>
    <td align="right">       589.1</td>
    <td align="right">       639.1</td>
    <td align="right">        29.0</td>
    <td align="right">         0.0</td>
    <td align="right">       631.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        57.7</td>
    <td align="right">       105.9</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::MIDFLOOR:COREPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> MIDFLOOR:CORE PEOPLE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_MIDFLOOR:CORE PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       732.4</td>
    <td align="right">       736.6</td>
    <td align="right">       738.1</td>
    <td align="right">        49.6</td>
    <td align="right">        30.4</td>
    <td align="right">       713.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       622.5</td>
    <td align="right">       639.4</td>
    <td align="right">       654.2</td>
    <td align="right">        47.7</td>
    <td align="right">        59.5</td>
    <td align="right">       612.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       682.0</td>
    <td align="right">       708.9</td>
    <td align="right">       728.2</td>
    <td align="right">        45.7</td>
    <td align="right">       114.3</td>
    <td align="right">       629.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       719.0</td>
    <td align="right">       485.5</td>
    <td align="right">       575.0</td>
    <td align="right">       664.6</td>
    <td align="right">        47.1</td>
    <td align="right">       114.1</td>
    <td align="right">       605.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       491.9</td>
    <td align="right">       415.7</td>
    <td align="right">       414.7</td>
    <td align="right">       551.4</td>
    <td align="right">       661.6</td>
    <td align="right">        39.4</td>
    <td align="right">       167.5</td>
    <td align="right">       576.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       534.4</td>
    <td align="right">       402.6</td>
    <td align="right">       541.6</td>
    <td align="right">       614.3</td>
    <td align="right">       650.5</td>
    <td align="right">        34.2</td>
    <td align="right">       183.0</td>
    <td align="right">       537.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       675.1</td>
    <td align="right">       459.6</td>
    <td align="right">       557.1</td>
    <td align="right">       619.9</td>
    <td align="right">       665.9</td>
    <td align="right">        31.8</td>
    <td align="right">       207.1</td>
    <td align="right">       536.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       686.9</td>
    <td align="right">       608.2</td>
    <td align="right">       583.8</td>
    <td align="right">       622.7</td>
    <td align="right">       663.8</td>
    <td align="right">        29.0</td>
    <td align="right">       201.6</td>
    <td align="right">       542.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       662.9</td>
    <td align="right">       587.0</td>
    <td align="right">       525.9</td>
    <td align="right">       599.6</td>
    <td align="right">       643.8</td>
    <td align="right">        36.2</td>
    <td align="right">       148.3</td>
    <td align="right">       571.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       663.7</td>
    <td align="right">       506.5</td>
    <td align="right">       425.1</td>
    <td align="right">       585.9</td>
    <td align="right">       662.4</td>
    <td align="right">        45.3</td>
    <td align="right">        77.0</td>
    <td align="right">       667.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       575.5</td>
    <td align="right">       462.4</td>
    <td align="right">       584.3</td>
    <td align="right">       631.3</td>
    <td align="right">       675.0</td>
    <td align="right">        50.9</td>
    <td align="right">        45.7</td>
    <td align="right">       674.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       740.9</td>
    <td align="right">       733.7</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        47.0</td>
    <td align="right">        16.2</td>
    <td align="right">       727.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7911.2</td>
    <td align="right">      7054.6</td>
    <td align="right">      6898.8</td>
    <td align="right">      7629.1</td>
    <td align="right">      8152.3</td>
    <td align="right">        42.2</td>
    <td align="right">      1364.7</td>
    <td align="right">      7395.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       491.9</td>
    <td align="right">       402.6</td>
    <td align="right">       414.7</td>
    <td align="right">       551.4</td>
    <td align="right">       643.8</td>
    <td align="right">        29.0</td>
    <td align="right">        16.2</td>
    <td align="right">       536.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        50.9</td>
    <td align="right">       207.1</td>
    <td align="right">       727.8</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::MIDFLOOR:WESTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> MIDFLOOR:WEST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_MIDFLOOR:WEST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       730.2</td>
    <td align="right">       735.7</td>
    <td align="right">       737.2</td>
    <td align="right">        56.0</td>
    <td align="right">        13.1</td>
    <td align="right">       730.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       621.1</td>
    <td align="right">       639.4</td>
    <td align="right">       651.5</td>
    <td align="right">        53.4</td>
    <td align="right">        28.2</td>
    <td align="right">       643.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       684.1</td>
    <td align="right">       714.8</td>
    <td align="right">       725.2</td>
    <td align="right">        50.3</td>
    <td align="right">        70.1</td>
    <td align="right">       673.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       717.4</td>
    <td align="right">       715.2</td>
    <td align="right">       487.7</td>
    <td align="right">       578.9</td>
    <td align="right">       645.8</td>
    <td align="right">        50.8</td>
    <td align="right">        74.5</td>
    <td align="right">       645.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       482.4</td>
    <td align="right">       423.8</td>
    <td align="right">       395.6</td>
    <td align="right">       536.7</td>
    <td align="right">       635.8</td>
    <td align="right">        41.5</td>
    <td align="right">       128.3</td>
    <td align="right">       615.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       551.7</td>
    <td align="right">       400.4</td>
    <td align="right">       495.1</td>
    <td align="right">       578.6</td>
    <td align="right">       627.8</td>
    <td align="right">        36.4</td>
    <td align="right">       134.9</td>
    <td align="right">       585.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       622.1</td>
    <td align="right">       468.1</td>
    <td align="right">       514.2</td>
    <td align="right">       586.0</td>
    <td align="right">       639.0</td>
    <td align="right">        34.1</td>
    <td align="right">       185.3</td>
    <td align="right">       558.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       661.6</td>
    <td align="right">       525.7</td>
    <td align="right">       532.7</td>
    <td align="right">       589.3</td>
    <td align="right">       643.5</td>
    <td align="right">        31.7</td>
    <td align="right">       185.3</td>
    <td align="right">       558.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       646.3</td>
    <td align="right">       528.9</td>
    <td align="right">       487.2</td>
    <td align="right">       568.3</td>
    <td align="right">       625.4</td>
    <td align="right">        38.4</td>
    <td align="right">       120.9</td>
    <td align="right">       599.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       640.0</td>
    <td align="right">       547.4</td>
    <td align="right">       443.5</td>
    <td align="right">       570.0</td>
    <td align="right">       640.4</td>
    <td align="right">        48.6</td>
    <td align="right">        27.5</td>
    <td align="right">       716.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       590.8</td>
    <td align="right">       535.4</td>
    <td align="right">       593.0</td>
    <td align="right">       639.2</td>
    <td align="right">       666.6</td>
    <td align="right">        57.2</td>
    <td align="right">        19.4</td>
    <td align="right">       700.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       736.0</td>
    <td align="right">       732.9</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        53.4</td>
    <td align="right">         8.3</td>
    <td align="right">       735.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7808.2</td>
    <td align="right">      7037.6</td>
    <td align="right">      6728.4</td>
    <td align="right">      7480.9</td>
    <td align="right">      7982.5</td>
    <td align="right">        46.3</td>
    <td align="right">       995.8</td>
    <td align="right">      7764.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       482.4</td>
    <td align="right">       400.4</td>
    <td align="right">       395.6</td>
    <td align="right">       536.7</td>
    <td align="right">       625.4</td>
    <td align="right">        31.7</td>
    <td align="right">         8.3</td>
    <td align="right">       558.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        57.2</td>
    <td align="right">       185.3</td>
    <td align="right">       735.7</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::MIDFLOOR:NORTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> MIDFLOOR:NORTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_MIDFLOOR:NORTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       729.7</td>
    <td align="right">       735.6</td>
    <td align="right">       737.2</td>
    <td align="right">        57.3</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       622.8</td>
    <td align="right">       642.8</td>
    <td align="right">       650.7</td>
    <td align="right">        55.1</td>
    <td align="right">         6.0</td>
    <td align="right">       665.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       679.9</td>
    <td align="right">       716.7</td>
    <td align="right">       724.9</td>
    <td align="right">        51.2</td>
    <td align="right">        38.7</td>
    <td align="right">       705.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       719.0</td>
    <td align="right">       494.0</td>
    <td align="right">       597.7</td>
    <td align="right">       655.3</td>
    <td align="right">        51.0</td>
    <td align="right">        10.8</td>
    <td align="right">       709.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       511.0</td>
    <td align="right">       434.8</td>
    <td align="right">       439.0</td>
    <td align="right">       588.3</td>
    <td align="right">       648.2</td>
    <td align="right">        41.7</td>
    <td align="right">        10.9</td>
    <td align="right">       733.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       630.5</td>
    <td align="right">       411.7</td>
    <td align="right">       550.2</td>
    <td align="right">       600.0</td>
    <td align="right">       640.6</td>
    <td align="right">        35.8</td>
    <td align="right">        35.9</td>
    <td align="right">       684.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       683.3</td>
    <td align="right">       547.6</td>
    <td align="right">       559.3</td>
    <td align="right">       610.6</td>
    <td align="right">       660.3</td>
    <td align="right">        33.2</td>
    <td align="right">        65.2</td>
    <td align="right">       678.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       681.6</td>
    <td align="right">       621.9</td>
    <td align="right">       564.7</td>
    <td align="right">       604.5</td>
    <td align="right">       649.7</td>
    <td align="right">        30.9</td>
    <td align="right">        63.2</td>
    <td align="right">       680.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       647.6</td>
    <td align="right">       593.8</td>
    <td align="right">       524.7</td>
    <td align="right">       573.0</td>
    <td align="right">       625.7</td>
    <td align="right">        39.0</td>
    <td align="right">        26.2</td>
    <td align="right">       693.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       642.3</td>
    <td align="right">       583.5</td>
    <td align="right">       438.5</td>
    <td align="right">       577.8</td>
    <td align="right">       639.1</td>
    <td align="right">        50.4</td>
    <td align="right">         1.6</td>
    <td align="right">       742.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       603.6</td>
    <td align="right">       561.0</td>
    <td align="right">       592.8</td>
    <td align="right">       648.3</td>
    <td align="right">       665.4</td>
    <td align="right">        58.9</td>
    <td align="right">         1.6</td>
    <td align="right">       718.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.0</td>
    <td align="right">       735.6</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        54.5</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8018.0</td>
    <td align="right">      7368.8</td>
    <td align="right">      6939.5</td>
    <td align="right">      7639.5</td>
    <td align="right">      8041.3</td>
    <td align="right">        46.9</td>
    <td align="right">       260.1</td>
    <td align="right">      8499.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       511.0</td>
    <td align="right">       411.7</td>
    <td align="right">       438.5</td>
    <td align="right">       573.0</td>
    <td align="right">       625.7</td>
    <td align="right">        30.9</td>
    <td align="right">         0.0</td>
    <td align="right">       665.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        58.9</td>
    <td align="right">        65.2</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::MIDFLOOR:SOUTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> MIDFLOOR:SOUTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_MIDFLOOR:SOUTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       732.6</td>
    <td align="right">       735.8</td>
    <td align="right">       737.2</td>
    <td align="right">        54.4</td>
    <td align="right">        58.8</td>
    <td align="right">       685.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       620.9</td>
    <td align="right">       634.2</td>
    <td align="right">       647.6</td>
    <td align="right">        52.0</td>
    <td align="right">        77.9</td>
    <td align="right">       594.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       682.6</td>
    <td align="right">       711.8</td>
    <td align="right">       725.1</td>
    <td align="right">        49.6</td>
    <td align="right">       116.8</td>
    <td align="right">       627.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       715.6</td>
    <td align="right">       713.3</td>
    <td align="right">       494.3</td>
    <td align="right">       575.8</td>
    <td align="right">       648.7</td>
    <td align="right">        49.9</td>
    <td align="right">        81.8</td>
    <td align="right">       638.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       484.7</td>
    <td align="right">       421.6</td>
    <td align="right">       408.8</td>
    <td align="right">       576.9</td>
    <td align="right">       646.7</td>
    <td align="right">        41.2</td>
    <td align="right">        95.3</td>
    <td align="right">       648.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       601.8</td>
    <td align="right">       409.0</td>
    <td align="right">       539.2</td>
    <td align="right">       597.4</td>
    <td align="right">       637.4</td>
    <td align="right">        36.0</td>
    <td align="right">        58.1</td>
    <td align="right">       661.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       690.8</td>
    <td align="right">       509.4</td>
    <td align="right">       568.9</td>
    <td align="right">       619.1</td>
    <td align="right">       661.0</td>
    <td align="right">        33.1</td>
    <td align="right">        87.2</td>
    <td align="right">       656.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       683.3</td>
    <td align="right">       592.3</td>
    <td align="right">       577.6</td>
    <td align="right">       611.9</td>
    <td align="right">       654.2</td>
    <td align="right">        30.4</td>
    <td align="right">       176.9</td>
    <td align="right">       567.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       649.0</td>
    <td align="right">       517.4</td>
    <td align="right">       503.2</td>
    <td align="right">       580.4</td>
    <td align="right">       630.0</td>
    <td align="right">        37.4</td>
    <td align="right">       156.8</td>
    <td align="right">       563.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       616.8</td>
    <td align="right">       487.5</td>
    <td align="right">       426.5</td>
    <td align="right">       543.1</td>
    <td align="right">       637.3</td>
    <td align="right">        46.5</td>
    <td align="right">        93.9</td>
    <td align="right">       650.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       544.4</td>
    <td align="right">       487.4</td>
    <td align="right">       581.9</td>
    <td align="right">       624.9</td>
    <td align="right">       660.4</td>
    <td align="right">        55.8</td>
    <td align="right">        53.7</td>
    <td align="right">       666.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       730.1</td>
    <td align="right">       726.3</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        52.1</td>
    <td align="right">        50.2</td>
    <td align="right">       693.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7876.6</td>
    <td align="right">      7024.1</td>
    <td align="right">      6880.4</td>
    <td align="right">      7555.2</td>
    <td align="right">      8029.8</td>
    <td align="right">        45.1</td>
    <td align="right">      1107.5</td>
    <td align="right">      7652.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       484.7</td>
    <td align="right">       409.0</td>
    <td align="right">       408.8</td>
    <td align="right">       543.1</td>
    <td align="right">       630.0</td>
    <td align="right">        30.4</td>
    <td align="right">        50.2</td>
    <td align="right">       563.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        55.8</td>
    <td align="right">       176.9</td>
    <td align="right">       693.8</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::TOPFLOOR:EASTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> TOPFLOOR:EAST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_TOPFLOOR:EAST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       726.0</td>
    <td align="right">       735.6</td>
    <td align="right">       737.1</td>
    <td align="right">        57.1</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       621.7</td>
    <td align="right">       642.4</td>
    <td align="right">       650.6</td>
    <td align="right">        54.9</td>
    <td align="right">        15.6</td>
    <td align="right">       656.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       689.6</td>
    <td align="right">       717.9</td>
    <td align="right">       724.8</td>
    <td align="right">        51.0</td>
    <td align="right">        45.7</td>
    <td align="right">       698.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       715.3</td>
    <td align="right">       713.0</td>
    <td align="right">       501.4</td>
    <td align="right">       601.2</td>
    <td align="right">       653.9</td>
    <td align="right">        49.9</td>
    <td align="right">        24.5</td>
    <td align="right">       695.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       504.9</td>
    <td align="right">       402.7</td>
    <td align="right">       451.1</td>
    <td align="right">       598.7</td>
    <td align="right">       645.5</td>
    <td align="right">        40.3</td>
    <td align="right">        18.4</td>
    <td align="right">       725.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       616.6</td>
    <td align="right">       386.8</td>
    <td align="right">       578.7</td>
    <td align="right">       619.0</td>
    <td align="right">       651.4</td>
    <td align="right">        34.6</td>
    <td align="right">        36.6</td>
    <td align="right">       683.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       702.5</td>
    <td align="right">       565.1</td>
    <td align="right">       602.9</td>
    <td align="right">       647.6</td>
    <td align="right">       683.5</td>
    <td align="right">        32.1</td>
    <td align="right">        62.8</td>
    <td align="right">       681.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       694.5</td>
    <td align="right">       647.1</td>
    <td align="right">       612.2</td>
    <td align="right">       639.3</td>
    <td align="right">       673.5</td>
    <td align="right">        29.9</td>
    <td align="right">        61.6</td>
    <td align="right">       682.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       648.3</td>
    <td align="right">       608.3</td>
    <td align="right">       559.8</td>
    <td align="right">       595.0</td>
    <td align="right">       632.0</td>
    <td align="right">        37.5</td>
    <td align="right">        25.8</td>
    <td align="right">       694.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       636.0</td>
    <td align="right">       585.3</td>
    <td align="right">       451.3</td>
    <td align="right">       594.3</td>
    <td align="right">       638.2</td>
    <td align="right">        48.5</td>
    <td align="right">         0.8</td>
    <td align="right">       743.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       592.2</td>
    <td align="right">       554.8</td>
    <td align="right">       597.3</td>
    <td align="right">       651.2</td>
    <td align="right">       664.8</td>
    <td align="right">        58.8</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       737.5</td>
    <td align="right">       735.3</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        54.8</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8008.0</td>
    <td align="right">      7358.3</td>
    <td align="right">      7135.8</td>
    <td align="right">      7786.2</td>
    <td align="right">      8099.7</td>
    <td align="right">        46.0</td>
    <td align="right">       291.5</td>
    <td align="right">      8468.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       504.9</td>
    <td align="right">       386.8</td>
    <td align="right">       451.1</td>
    <td align="right">       594.3</td>
    <td align="right">       632.0</td>
    <td align="right">        29.9</td>
    <td align="right">         0.0</td>
    <td align="right">       656.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        58.8</td>
    <td align="right">        62.8</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::TOPFLOOR:COREPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> TOPFLOOR:CORE PEOPLE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_TOPFLOOR:CORE PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       734.2</td>
    <td align="right">       736.1</td>
    <td align="right">       737.5</td>
    <td align="right">        52.9</td>
    <td align="right">         9.2</td>
    <td align="right">       734.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       621.8</td>
    <td align="right">       646.3</td>
    <td align="right">       652.2</td>
    <td align="right">        50.3</td>
    <td align="right">        32.8</td>
    <td align="right">       639.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       681.5</td>
    <td align="right">       715.6</td>
    <td align="right">       726.2</td>
    <td align="right">        47.8</td>
    <td align="right">        90.9</td>
    <td align="right">       653.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       716.7</td>
    <td align="right">       714.6</td>
    <td align="right">       485.9</td>
    <td align="right">       574.8</td>
    <td align="right">       648.2</td>
    <td align="right">        48.7</td>
    <td align="right">        88.5</td>
    <td align="right">       631.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       452.2</td>
    <td align="right">       389.2</td>
    <td align="right">       394.3</td>
    <td align="right">       542.0</td>
    <td align="right">       646.0</td>
    <td align="right">        39.9</td>
    <td align="right">       151.5</td>
    <td align="right">       592.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       505.7</td>
    <td align="right">       378.5</td>
    <td align="right">       519.3</td>
    <td align="right">       610.8</td>
    <td align="right">       644.5</td>
    <td align="right">        35.0</td>
    <td align="right">       174.7</td>
    <td align="right">       545.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       647.7</td>
    <td align="right">       442.0</td>
    <td align="right">       560.0</td>
    <td align="right">       626.4</td>
    <td align="right">       667.1</td>
    <td align="right">        33.0</td>
    <td align="right">       210.8</td>
    <td align="right">       533.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       686.9</td>
    <td align="right">       554.6</td>
    <td align="right">       590.8</td>
    <td align="right">       622.5</td>
    <td align="right">       658.0</td>
    <td align="right">        30.4</td>
    <td align="right">       194.2</td>
    <td align="right">       549.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       652.1</td>
    <td align="right">       564.1</td>
    <td align="right">       519.2</td>
    <td align="right">       588.4</td>
    <td align="right">       630.4</td>
    <td align="right">        37.5</td>
    <td align="right">       113.5</td>
    <td align="right">       606.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       646.8</td>
    <td align="right">       534.0</td>
    <td align="right">       440.0</td>
    <td align="right">       579.8</td>
    <td align="right">       646.2</td>
    <td align="right">        46.7</td>
    <td align="right">        37.4</td>
    <td align="right">       706.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       600.5</td>
    <td align="right">       482.7</td>
    <td align="right">       585.2</td>
    <td align="right">       644.0</td>
    <td align="right">       668.8</td>
    <td align="right">        53.5</td>
    <td align="right">        17.2</td>
    <td align="right">       702.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       739.0</td>
    <td align="right">       735.7</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        50.5</td>
    <td align="right">         2.8</td>
    <td align="right">       741.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7807.7</td>
    <td align="right">      6955.3</td>
    <td align="right">      6876.1</td>
    <td align="right">      7630.9</td>
    <td align="right">      8069.5</td>
    <td align="right">        44.1</td>
    <td align="right">      1123.4</td>
    <td align="right">      7636.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       452.2</td>
    <td align="right">       378.5</td>
    <td align="right">       394.3</td>
    <td align="right">       542.0</td>
    <td align="right">       630.4</td>
    <td align="right">        30.4</td>
    <td align="right">         2.8</td>
    <td align="right">       533.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        53.5</td>
    <td align="right">       210.8</td>
    <td align="right">       741.1</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::TOPFLOOR:WESTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> TOPFLOOR:WEST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_TOPFLOOR:WEST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       729.6</td>
    <td align="right">       735.6</td>
    <td align="right">       737.1</td>
    <td align="right">        56.9</td>
    <td align="right">         7.2</td>
    <td align="right">       736.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       618.4</td>
    <td align="right">       641.8</td>
    <td align="right">       651.4</td>
    <td align="right">        54.2</td>
    <td align="right">        21.5</td>
    <td align="right">       650.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       683.2</td>
    <td align="right">       715.6</td>
    <td align="right">       724.8</td>
    <td align="right">        51.1</td>
    <td align="right">        60.0</td>
    <td align="right">       684.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       717.5</td>
    <td align="right">       714.9</td>
    <td align="right">       485.1</td>
    <td align="right">       585.6</td>
    <td align="right">       650.5</td>
    <td align="right">        50.8</td>
    <td align="right">        52.9</td>
    <td align="right">       667.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       487.2</td>
    <td align="right">       418.8</td>
    <td align="right">       405.2</td>
    <td align="right">       553.0</td>
    <td align="right">       633.9</td>
    <td align="right">        41.4</td>
    <td align="right">        95.9</td>
    <td align="right">       648.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       568.9</td>
    <td align="right">       405.9</td>
    <td align="right">       515.0</td>
    <td align="right">       580.3</td>
    <td align="right">       627.3</td>
    <td align="right">        36.6</td>
    <td align="right">       109.2</td>
    <td align="right">       610.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       647.7</td>
    <td align="right">       500.5</td>
    <td align="right">       530.7</td>
    <td align="right">       589.3</td>
    <td align="right">       640.7</td>
    <td align="right">        34.4</td>
    <td align="right">       150.9</td>
    <td align="right">       593.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       664.2</td>
    <td align="right">       568.7</td>
    <td align="right">       544.6</td>
    <td align="right">       591.3</td>
    <td align="right">       643.3</td>
    <td align="right">        32.1</td>
    <td align="right">       152.7</td>
    <td align="right">       591.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       644.1</td>
    <td align="right">       562.1</td>
    <td align="right">       503.1</td>
    <td align="right">       567.5</td>
    <td align="right">       620.9</td>
    <td align="right">        38.9</td>
    <td align="right">        76.9</td>
    <td align="right">       643.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       636.5</td>
    <td align="right">       567.3</td>
    <td align="right">       445.8</td>
    <td align="right">       574.9</td>
    <td align="right">       635.8</td>
    <td align="right">        49.3</td>
    <td align="right">        14.9</td>
    <td align="right">       729.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       589.7</td>
    <td align="right">       539.7</td>
    <td align="right">       590.9</td>
    <td align="right">       641.3</td>
    <td align="right">       665.5</td>
    <td align="right">        58.2</td>
    <td align="right">         7.2</td>
    <td align="right">       712.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       735.7</td>
    <td align="right">       733.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        54.2</td>
    <td align="right">         6.2</td>
    <td align="right">       737.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7851.6</td>
    <td align="right">      7170.8</td>
    <td align="right">      6795.5</td>
    <td align="right">      7520.0</td>
    <td align="right">      7975.5</td>
    <td align="right">        46.9</td>
    <td align="right">       755.4</td>
    <td align="right">      8004.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       487.2</td>
    <td align="right">       405.9</td>
    <td align="right">       405.2</td>
    <td align="right">       553.0</td>
    <td align="right">       620.9</td>
    <td align="right">        32.1</td>
    <td align="right">         6.2</td>
    <td align="right">       591.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        58.2</td>
    <td align="right">       152.7</td>
    <td align="right">       737.8</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::TOPFLOOR:NORTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> TOPFLOOR:NORTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_TOPFLOOR:NORTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       726.0</td>
    <td align="right">       735.5</td>
    <td align="right">       737.1</td>
    <td align="right">        58.0</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       619.8</td>
    <td align="right">       642.1</td>
    <td align="right">       650.6</td>
    <td align="right">        55.8</td>
    <td align="right">         6.1</td>
    <td align="right">       665.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       683.1</td>
    <td align="right">       716.4</td>
    <td align="right">       724.5</td>
    <td align="right">        51.9</td>
    <td align="right">        29.8</td>
    <td align="right">       714.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       719.0</td>
    <td align="right">       493.0</td>
    <td align="right">       610.7</td>
    <td align="right">       652.3</td>
    <td align="right">        51.5</td>
    <td align="right">         3.3</td>
    <td align="right">       716.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       535.5</td>
    <td align="right">       430.0</td>
    <td align="right">       457.3</td>
    <td align="right">       597.5</td>
    <td align="right">       642.5</td>
    <td align="right">        41.7</td>
    <td align="right">         5.0</td>
    <td align="right">       738.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       635.4</td>
    <td align="right">       426.2</td>
    <td align="right">       552.1</td>
    <td align="right">       597.1</td>
    <td align="right">       636.7</td>
    <td align="right">        36.3</td>
    <td align="right">        31.8</td>
    <td align="right">       688.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       685.1</td>
    <td align="right">       603.0</td>
    <td align="right">       558.9</td>
    <td align="right">       611.6</td>
    <td align="right">       657.7</td>
    <td align="right">        33.8</td>
    <td align="right">        58.8</td>
    <td align="right">       685.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       681.9</td>
    <td align="right">       620.4</td>
    <td align="right">       564.3</td>
    <td align="right">       602.4</td>
    <td align="right">       647.5</td>
    <td align="right">        31.7</td>
    <td align="right">        53.9</td>
    <td align="right">       690.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       644.0</td>
    <td align="right">       587.4</td>
    <td align="right">       520.0</td>
    <td align="right">       566.3</td>
    <td align="right">       620.9</td>
    <td align="right">        39.6</td>
    <td align="right">         7.8</td>
    <td align="right">       712.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       634.9</td>
    <td align="right">       590.0</td>
    <td align="right">       438.9</td>
    <td align="right">       573.5</td>
    <td align="right">       634.5</td>
    <td align="right">        50.8</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       592.3</td>
    <td align="right">       556.9</td>
    <td align="right">       586.9</td>
    <td align="right">       647.3</td>
    <td align="right">       664.6</td>
    <td align="right">        59.7</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       737.5</td>
    <td align="right">       735.3</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        55.2</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8026.6</td>
    <td align="right">      7428.2</td>
    <td align="right">      6944.3</td>
    <td align="right">      7644.5</td>
    <td align="right">      8013.2</td>
    <td align="right">        47.5</td>
    <td align="right">       196.5</td>
    <td align="right">      8563.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       535.5</td>
    <td align="right">       426.2</td>
    <td align="right">       438.9</td>
    <td align="right">       566.3</td>
    <td align="right">       620.9</td>
    <td align="right">        31.7</td>
    <td align="right">         0.0</td>
    <td align="right">       665.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        59.7</td>
    <td align="right">        58.8</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::TOPFLOOR:SOUTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> TOPFLOOR:SOUTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_TOPFLOOR:SOUTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       731.9</td>
    <td align="right">       735.7</td>
    <td align="right">       737.2</td>
    <td align="right">        55.2</td>
    <td align="right">        49.0</td>
    <td align="right">       695.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       620.8</td>
    <td align="right">       636.8</td>
    <td align="right">       650.9</td>
    <td align="right">        52.5</td>
    <td align="right">        66.2</td>
    <td align="right">       605.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       680.6</td>
    <td align="right">       712.9</td>
    <td align="right">       724.7</td>
    <td align="right">        50.3</td>
    <td align="right">       101.6</td>
    <td align="right">       642.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       715.8</td>
    <td align="right">       713.3</td>
    <td align="right">       492.5</td>
    <td align="right">       582.2</td>
    <td align="right">       651.9</td>
    <td align="right">        50.2</td>
    <td align="right">        48.7</td>
    <td align="right">       671.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       491.4</td>
    <td align="right">       418.3</td>
    <td align="right">       416.5</td>
    <td align="right">       587.5</td>
    <td align="right">       640.4</td>
    <td align="right">        41.5</td>
    <td align="right">        22.1</td>
    <td align="right">       721.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       625.9</td>
    <td align="right">       414.1</td>
    <td align="right">       544.6</td>
    <td align="right">       593.3</td>
    <td align="right">       633.8</td>
    <td align="right">        36.5</td>
    <td align="right">        26.5</td>
    <td align="right">       693.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       692.4</td>
    <td align="right">       553.0</td>
    <td align="right">       567.0</td>
    <td align="right">       616.6</td>
    <td align="right">       657.1</td>
    <td align="right">        33.8</td>
    <td align="right">        50.4</td>
    <td align="right">       693.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       683.2</td>
    <td align="right">       620.6</td>
    <td align="right">       575.0</td>
    <td align="right">       607.4</td>
    <td align="right">       649.4</td>
    <td align="right">        31.2</td>
    <td align="right">       105.8</td>
    <td align="right">       638.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       645.1</td>
    <td align="right">       556.8</td>
    <td align="right">       517.6</td>
    <td align="right">       579.0</td>
    <td align="right">       624.0</td>
    <td align="right">        38.1</td>
    <td align="right">       109.6</td>
    <td align="right">       610.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
