    <td align="right">       627.6</td>
    <td align="right">       511.8</td>
    <td align="right">       436.6</td>
    <td align="right">       569.0</td>
    <td align="right">       636.7</td>
    <td align="right">        46.9</td>
    <td align="right">        63.5</td>
    <td align="right">       680.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       553.4</td>
    <td align="right">       495.8</td>
    <td align="right">       583.6</td>
    <td align="right">       630.0</td>
    <td align="right">       665.5</td>
    <td align="right">        56.2</td>
    <td align="right">        41.4</td>
    <td align="right">       678.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       730.3</td>
    <td align="right">       726.8</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        52.8</td>
    <td align="right">        39.7</td>
    <td align="right">       704.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7925.3</td>
    <td align="right">      7170.4</td>
    <td align="right">      6910.6</td>
    <td align="right">      7594.4</td>
    <td align="right">      8015.9</td>
    <td align="right">        45.7</td>
    <td align="right">       724.6</td>
    <td align="right">      8035.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       491.4</td>
    <td align="right">       414.1</td>
    <td align="right">       416.5</td>
    <td align="right">       569.0</td>
    <td align="right">       624.0</td>
    <td align="right">        31.2</td>
    <td align="right">        22.1</td>
    <td align="right">       605.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        56.2</td>
    <td align="right">       109.6</td>
    <td align="right">       721.9</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::STREETLEVEL:EAST></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> STREETLEVEL:EAST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_STREETLEVEL:EAST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      190.61</td>
    <td align="right">     2508.28</td>
    <td align="right">30-JAN-10:36</td>
    <td align="right">        6.56</td>
    <td align="right">        4.76</td>
    <td align="right">       70.25</td>
    <td align="right">      365.91</td>
    <td align="right">30-JAN-10:39</td>
    <td align="right">        6.64</td>
    <td align="right">        4.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      254.34</td>
    <td align="right">     4714.36</td>
    <td align="right">14-FEB-09:54</td>
    <td align="right">        5.26</td>
    <td align="right">        4.56</td>
    <td align="right">       65.66</td>
    <td align="right">      365.91</td>
    <td align="right">03-FEB-10:11</td>
    <td align="right">        4.74</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      423.68</td>
    <td align="right">     6742.46</td>
    <td align="right">15-MAR-08:51</td>
    <td align="right">        4.07</td>
    <td align="right">        2.57</td>
    <td align="right">       78.25</td>
    <td align="right">      365.91</td>
    <td align="right">15-MAR-09:05</td>
    <td align="right">        4.68</td>
    <td align="right">        2.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      519.90</td>
    <td align="right">     6990.55</td>
    <td align="right">28-APR-08:15</td>
    <td align="right">        8.88</td>
    <td align="right">        6.73</td>
    <td align="right">       71.49</td>
    <td align="right">      365.91</td>
    <td align="right">04-APR-08:41</td>
    <td align="right">        9.34</td>
    <td align="right">        6.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      714.93</td>
    <td align="right">     6839.22</td>
    <td align="right">15-MAY-08:21</td>
    <td align="right">       16.16</td>
    <td align="right">       11.65</td>
    <td align="right">       82.86</td>
    <td align="right">      365.91</td>
    <td align="right">11-MAY-08:54</td>
    <td align="right">       12.69</td>
    <td align="right">        8.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      857.09</td>
    <td align="right">     6406.09</td>
    <td align="right">23-JUN-08:54</td>
    <td align="right">       22.58</td>
    <td align="right">       16.46</td>
    <td align="right">       80.25</td>
    <td align="right">      365.91</td>
    <td align="right">05-JUN-08:50</td>
    <td align="right">       21.36</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      937.85</td>
    <td align="right">     7441.64</td>
    <td align="right">21-JUL-08:57</td>
    <td align="right">       26.59</td>
    <td align="right">       19.88</td>
    <td align="right">       78.49</td>
    <td align="right">      365.91</td>
    <td align="right">06-JUL-08:45</td>
    <td align="right">       17.38</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      916.00</td>
    <td align="right">     7145.70</td>
    <td align="right">10-AUG-08:39</td>
    <td align="right">       22.20</td>
    <td align="right">       17.25</td>
    <td align="right">       84.02</td>
    <td align="right">      365.91</td>
    <td align="right">07-AUG-09:03</td>
    <td align="right">       19.46</td>
    <td align="right">       15.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      706.57</td>
    <td align="right">     6419.84</td>
    <td align="right">05-SEP-08:57</td>
    <td align="right">       16.02</td>
    <td align="right">       14.32</td>
    <td align="right">       76.97</td>
    <td align="right">      365.91</td>
    <td align="right">04-SEP-09:26</td>
    <td align="right">       16.59</td>
    <td align="right">       14.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      474.07</td>
    <td align="right">     6227.99</td>
    <td align="right">06-OCT-08:39</td>
    <td align="right">       17.03</td>
    <td align="right">        8.25</td>
    <td align="right">       77.50</td>
    <td align="right">      365.91</td>
    <td align="right">04-OCT-09:18</td>
    <td align="right">       10.66</td>
    <td align="right">        6.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      253.26</td>
    <td align="right">     2268.30</td>
    <td align="right">01-NOV-14:30</td>
    <td align="right">       17.25</td>
    <td align="right">       12.30</td>
    <td align="right">       71.58</td>
    <td align="right">      365.91</td>
    <td align="right">01-NOV-14:54</td>
    <td align="right">       16.81</td>
    <td align="right">       12.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      153.18</td>
    <td align="right">     2392.59</td>
    <td align="right">31-DEC-07:02</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">       66.82</td>
    <td align="right">      326.56</td>
    <td align="right">15-DEC-15:09</td>
    <td align="right">       10.93</td>
    <td align="right">        8.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6401.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      904.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      153.18</td>
    <td align="right">     2268.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">       65.66</td>
    <td align="right">      326.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.68</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      937.85</td>
    <td align="right">     7441.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.59</td>
    <td align="right">       19.88</td>
    <td align="right">       84.02</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.36</td>
    <td align="right">       15.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::STREETLEVEL:CORE></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> STREETLEVEL:CORE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_STREETLEVEL:CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      767.48</td>
    <td align="right">     3956.14</td>
    <td align="right">25-JAN-07:03</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.3</td>
    <td align="right">      135.57</td>
    <td align="right">      668.52</td>
    <td align="right">19-JAN-15:05</td>
    <td align="right">       12.74</td>
    <td align="right">        6.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      720.76</td>
    <td align="right">     4117.72</td>
    <td align="right">17-FEB-15:42</td>
    <td align="right">       15.60</td>
    <td align="right">       10.89</td>
    <td align="right">      126.77</td>
    <td align="right">      668.52</td>
    <td align="right">03-FEB-16:21</td>
    <td align="right">        5.90</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      883.74</td>
    <td align="right">     4290.16</td>
    <td align="right">17-MAR-15:21</td>
    <td align="right">       18.12</td>
    <td align="right">        9.30</td>
    <td align="right">      146.86</td>
    <td align="right">      668.52</td>
    <td align="right">03-MAR-15:26</td>
    <td align="right">       10.33</td>
    <td align="right">        5.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      801.96</td>
    <td align="right">     4455.26</td>
    <td align="right">07-APR-15:51</td>
    <td align="right">       26.10</td>
    <td align="right">       18.20</td>
    <td align="right">      132.38</td>
    <td align="right">      668.52</td>
    <td align="right">04-APR-13:18</td>
    <td align="right">       18.28</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      962.41</td>
    <td align="right">     4440.55</td>
    <td align="right">04-MAY-16:09</td>
    <td align="right">       26.03</td>
    <td align="right">       17.84</td>
    <td align="right">      151.29</td>
    <td align="right">      668.52</td>
    <td align="right">04-MAY-13:05</td>
    <td align="right">       24.01</td>
    <td align="right">       17.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      942.00</td>
    <td align="right">     4565.46</td>
    <td align="right">23-JUN-16:30</td>
    <td align="right">       30.85</td>
    <td align="right">       19.43</td>
    <td align="right">      146.09</td>
    <td align="right">      668.52</td>
    <td align="right">22-JUN-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      892.09</td>
    <td align="right">     4699.58</td>
    <td align="right">21-JUL-16:27</td>
    <td align="right">       37.30</td>
    <td align="right">       24.78</td>
    <td align="right">      142.04</td>
    <td align="right">      668.52</td>
    <td align="right">03-JUL-11:00</td>
    <td align="right">       14.40</td>
    <td align="right">       12.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      893.58</td>
    <td align="right">     4692.34</td>
    <td align="right">09-AUG-16:33</td>
    <td align="right">       36.43</td>
    <td align="right">       19.69</td>
    <td align="right">      152.59</td>
    <td align="right">      668.52</td>
    <td align="right">29-AUG-16:15</td>
    <td align="right">       27.80</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      853.59</td>
    <td align="right">     4589.10</td>
    <td align="right">08-SEP-15:21</td>
    <td align="right">       30.00</td>
    <td align="right">       16.93</td>
    <td align="right">      140.67</td>
    <td align="right">      668.52</td>
    <td align="right">01-SEP-11:39</td>
    <td align="right">       19.22</td>
    <td align="right">       14.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      839.70</td>
    <td align="right">     5834.15</td>
    <td align="right">23-OCT-16:04</td>
    <td align="right">       17.58</td>
    <td align="right">        9.85</td>
    <td align="right">      144.14</td>
    <td align="right">      668.52</td>
    <td align="right">25-OCT-15:03</td>
    <td align="right">       16.05</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      771.45</td>
    <td align="right">     4111.57</td>
    <td align="right">02-NOV-15:39</td>
    <td align="right">       17.41</td>
    <td align="right">       13.19</td>
    <td align="right">      139.64</td>
    <td align="right">      668.52</td>
    <td align="right">14-NOV-16:15</td>
    <td align="right">        9.45</td>
    <td align="right">        8.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      733.08</td>
    <td align="right">     4451.56</td>
    <td align="right">31-DEC-07:02</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">      129.66</td>
    <td align="right">      668.52</td>
    <td align="right">07-DEC-15:35</td>
    <td align="right">        8.90</td>
    <td align="right">        8.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    10061.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1687.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      720.76</td>
    <td align="right">     3956.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">      126.77</td>
    <td align="right">      668.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.90</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      962.41</td>
    <td align="right">     5834.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.30</td>
    <td align="right">       24.78</td>
    <td align="right">      152.59</td>
    <td align="right">      668.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       19.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::STREETLEVEL:WEST></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> STREETLEVEL:WEST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_STREETLEVEL:WEST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      222.30</td>
    <td align="right">     4318.16</td>
    <td align="right">30-JAN-15:48</td>
    <td align="right">       13.30</td>
    <td align="right">        9.36</td>
    <td align="right">       70.68</td>
    <td align="right">      365.91</td>
    <td align="right">19-JAN-15:05</td>
    <td align="right">       12.74</td>
    <td align="right">        6.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      290.99</td>
    <td align="right">     5570.60</td>
    <td align="right">14-FEB-15:30</td>
    <td align="right">       16.70</td>
    <td align="right">        9.29</td>
    <td align="right">       66.03</td>
    <td align="right">      365.91</td>
    <td align="right">14-FEB-15:41</td>
    <td align="right">       16.70</td>
    <td align="right">        9.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      484.78</td>
    <td align="right">     7320.55</td>
    <td align="right">15-MAR-16:30</td>
    <td align="right">       16.65</td>
    <td align="right">        8.03</td>
    <td align="right">       77.07</td>
    <td align="right">      365.91</td>
    <td align="right">15-MAR-15:35</td>
    <td align="right">       17.20</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      541.18</td>
    <td align="right">     8084.05</td>
    <td align="right">05-APR-16:30</td>
    <td align="right">       22.80</td>
    <td align="right">       13.53</td>
    <td align="right">       69.85</td>
    <td align="right">      365.91</td>
    <td align="right">05-APR-16:48</td>
    <td align="right">       22.80</td>
    <td align="right">       13.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      825.77</td>
    <td align="right">     8476.24</td>
    <td align="right">02-MAY-16:54</td>
    <td align="right">       21.64</td>
    <td align="right">       12.93</td>
    <td align="right">       81.49</td>
    <td align="right">      365.91</td>
    <td align="right">02-MAY-16:48</td>
    <td align="right">       21.58</td>
    <td align="right">       12.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      907.76</td>
    <td align="right">     8311.85</td>
    <td align="right">23-JUN-16:51</td>
    <td align="right">       30.68</td>
    <td align="right">       19.30</td>
    <td align="right">       79.33</td>
    <td align="right">      365.91</td>
    <td align="right">02-JUN-16:15</td>
    <td align="right">       27.65</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1009.03</td>
    <td align="right">     9496.15</td>
    <td align="right">21-JUL-16:48</td>
    <td align="right">       36.92</td>
    <td align="right">       24.75</td>
    <td align="right">       77.39</td>
    <td align="right">      365.91</td>
    <td align="right">21-JUL-16:36</td>
    <td align="right">       37.14</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      972.90</td>
    <td align="right">     9133.02</td>
    <td align="right">09-AUG-16:30</td>
    <td align="right">       36.40</td>
    <td align="right">       19.70</td>
    <td align="right">       82.67</td>
    <td align="right">      365.91</td>
    <td align="right">02-AUG-16:06</td>
    <td align="right">       26.16</td>
    <td align="right">       18.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      761.05</td>
    <td align="right">     8810.50</td>
    <td align="right">04-SEP-16:30</td>
    <td align="right">       27.50</td>
    <td align="right">       16.38</td>
    <td align="right">       75.50</td>
    <td align="right">      365.91</td>
    <td align="right">04-SEP-15:48</td>
    <td align="right">       27.58</td>
    <td align="right">       16.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      461.31</td>
    <td align="right">     6543.35</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       20.30</td>
    <td align="right">       12.73</td>
    <td align="right">       76.18</td>
    <td align="right">      365.91</td>
    <td align="right">04-OCT-14:54</td>
    <td align="right">       20.48</td>
    <td align="right">       12.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      293.96</td>
    <td align="right">     4802.83</td>
    <td align="right">03-NOV-15:03</td>
    <td align="right">       15.57</td>
    <td align="right">       11.89</td>
    <td align="right">       72.28</td>
    <td align="right">      365.91</td>
    <td align="right">03-NOV-15:05</td>
    <td align="right">       15.54</td>
    <td align="right">       11.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      185.39</td>
    <td align="right">     3509.85</td>
    <td align="right">01-DEC-15:39</td>
    <td align="right">        6.31</td>
    <td align="right">        4.32</td>
    <td align="right">       67.80</td>
    <td align="right">      365.91</td>
    <td align="right">19-DEC-15:18</td>
    <td align="right">       10.77</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6956.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      896.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      185.39</td>
    <td align="right">     3509.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.31</td>
    <td align="right">        4.32</td>
    <td align="right">       66.03</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.77</td>
    <td align="right">        6.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1009.03</td>
    <td align="right">     9496.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.92</td>
    <td align="right">       24.75</td>
    <td align="right">       82.67</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.14</td>
    <td align="right">       24.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::STREETLEVEL:NORTH></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> STREETLEVEL:NORTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_STREETLEVEL:NORTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      142.81</td>
    <td align="right">     2111.85</td>
    <td align="right">25-JAN-07:02</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.3</td>
    <td align="right">       69.31</td>
    <td align="right">      353.29</td>
    <td align="right">30-JAN-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      187.70</td>
    <td align="right">     2059.92</td>
    <td align="right">02-FEB-07:02</td>
    <td align="right">        -0.5</td>
    <td align="right">        -0.7</td>
    <td align="right">       64.67</td>
    <td align="right">      365.91</td>
    <td align="right">14-FEB-16:23</td>
    <td align="right">       16.46</td>
    <td align="right">        9.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      321.82</td>
    <td align="right">     2424.68</td>
    <td align="right">17-MAR-15:33</td>
    <td align="right">       18.02</td>
    <td align="right">        9.25</td>
    <td align="right">       77.23</td>
    <td align="right">      365.91</td>
    <td align="right">17-MAR-16:36</td>
    <td align="right">       18.10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      361.13</td>
    <td align="right">     2985.12</td>
    <td align="right">07-APR-16:24</td>
    <td align="right">       26.10</td>
    <td align="right">       18.11</td>
    <td align="right">       70.36</td>
    <td align="right">      365.91</td>
    <td align="right">04-APR-15:50</td>
    <td align="right">       20.51</td>
    <td align="right">       12.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      536.37</td>
    <td align="right">     3487.32</td>
    <td align="right">05-MAY-16:54</td>
    <td align="right">       25.60</td>
    <td align="right">       18.14</td>
    <td align="right">       82.12</td>
    <td align="right">      365.91</td>
    <td align="right">03-MAY-14:35</td>
    <td align="right">       23.00</td>
    <td align="right">       15.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      613.50</td>
    <td align="right">     3974.56</td>
    <td align="right">23-JUN-16:51</td>
    <td align="right">       30.68</td>
    <td align="right">       19.30</td>
    <td align="right">       79.71</td>
    <td align="right">      365.91</td>
    <td align="right">01-JUN-15:39</td>
    <td align="right">       28.30</td>
    <td align="right">       19.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      631.12</td>
    <td align="right">     4523.48</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">       36.70</td>
    <td align="right">       24.73</td>
    <td align="right">       77.77</td>
    <td align="right">      365.91</td>
    <td align="right">21-JUL-13:18</td>
    <td align="right">       35.66</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      608.18</td>
    <td align="right">     4217.39</td>
    <td align="right">09-AUG-16:21</td>
    <td align="right">       36.31</td>
    <td align="right">       19.74</td>
    <td align="right">       83.14</td>
    <td align="right">      365.91</td>
    <td align="right">09-AUG-13:00</td>
    <td align="right">       35.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      451.48</td>
    <td align="right">     3437.26</td>
    <td align="right">08-SEP-15:39</td>
    <td align="right">       30.00</td>
    <td align="right">       17.00</td>
    <td align="right">       75.86</td>
    <td align="right">      365.91</td>
    <td align="right">05-SEP-15:35</td>
    <td align="right">       29.20</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      313.87</td>
    <td align="right">     2690.87</td>
    <td align="right">06-OCT-15:18</td>
    <td align="right">       23.15</td>
    <td align="right">       10.97</td>
    <td align="right">       75.84</td>
    <td align="right">      365.91</td>
    <td align="right">05-OCT-16:33</td>
    <td align="right">       20.77</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      218.23</td>
    <td align="right">     2117.00</td>
    <td align="right">02-NOV-15:03</td>
    <td align="right">       17.77</td>
    <td align="right">       13.36</td>
    <td align="right">       70.80</td>
    <td align="right">      365.91</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       12.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      121.51</td>
    <td align="right">     2392.78</td>
    <td align="right">31-DEC-07:02</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">       66.72</td>
    <td align="right">      326.28</td>
    <td align="right">26-DEC-16:26</td>
    <td align="right">       10.06</td>
    <td align="right">        8.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4507.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      893.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      121.51</td>
    <td align="right">     2059.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">       64.67</td>
    <td align="right">      326.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.06</td>
    <td align="right">        8.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      631.12</td>
    <td align="right">     4523.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.70</td>
    <td align="right">       24.73</td>
    <td align="right">       83.14</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.66</td>
    <td align="right">       24.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::STREETLEVEL:SOUTH></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> STREETLEVEL:SOUTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_STREETLEVEL:SOUTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      446.77</td>
    <td align="right">     7730.83</td>
    <td align="right">30-JAN-13:06</td>
    <td align="right">       11.16</td>
    <td align="right">        7.62</td>
    <td align="right">       72.75</td>
    <td align="right">      365.91</td>
    <td align="right">30-JAN-13:09</td>
    <td align="right">       11.19</td>
    <td align="right">        7.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      519.80</td>
    <td align="right">     7803.69</td>
    <td align="right">14-FEB-13:24</td>
    <td align="right">       14.34</td>
    <td align="right">        8.45</td>
    <td align="right">       68.33</td>
    <td align="right">      365.91</td>
    <td align="right">14-FEB-14:03</td>
    <td align="right">       15.09</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      684.46</td>
    <td align="right">     7103.17</td>
    <td align="right">15-MAR-13:12</td>
    <td align="right">       16.22</td>
    <td align="right">        8.10</td>
    <td align="right">       79.09</td>
    <td align="right">      365.91</td>
    <td align="right">31-MAR-13:26</td>
    <td align="right">       14.66</td>
    <td align="right">        9.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      578.30</td>
    <td align="right">     6109.38</td>
    <td align="right">03-APR-14:06</td>
    <td align="right">       15.60</td>
    <td align="right">        8.58</td>
    <td align="right">       70.96</td>
    <td align="right">      365.91</td>
    <td align="right">03-APR-13:15</td>
    <td align="right">       14.70</td>
    <td align="right">        8.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      678.43</td>
    <td align="right">     5883.65</td>
    <td align="right">04-MAY-13:03</td>
    <td align="right">       23.95</td>
    <td align="right">       17.58</td>
    <td align="right">       81.84</td>
    <td align="right">      365.91</td>
    <td align="right">04-MAY-13:33</td>
    <td align="right">       24.51</td>
    <td align="right">       17.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      693.72</td>
    <td align="right">     4307.77</td>
    <td align="right">01-JUN-13:12</td>
    <td align="right">       25.92</td>
    <td align="right">       19.57</td>
    <td align="right">       79.32</td>
    <td align="right">      365.91</td>
    <td align="right">01-JUN-11:33</td>
    <td align="right">       23.13</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.39</td>
    <td align="right">     4724.90</td>
    <td align="right">21-JUL-16:06</td>
    <td align="right">       37.69</td>
    <td align="right">       24.80</td>
    <td align="right">       77.41</td>
    <td align="right">      365.91</td>
    <td align="right">13-JUL-13:18</td>
    <td align="right">       22.86</td>
    <td align="right">       16.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      922.68</td>
    <td align="right">     6339.09</td>
    <td align="right">09-AUG-13:09</td>
    <td align="right">       33.13</td>
    <td align="right">       20.15</td>
    <td align="right">       83.08</td>
    <td align="right">      365.91</td>
    <td align="right">08-AUG-11:39</td>
    <td align="right">       25.12</td>
    <td align="right">       17.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      964.38</td>
    <td align="right">     7654.64</td>
    <td align="right">08-SEP-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.02</td>
    <td align="right">       76.47</td>
    <td align="right">      365.91</td>
    <td align="right">08-SEP-11:35</td>
    <td align="right">       25.80</td>
    <td align="right">       16.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      775.02</td>
    <td align="right">     7465.70</td>
    <td align="right">07-OCT-12:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.94</td>
    <td align="right">       77.64</td>
    <td align="right">      365.91</td>
    <td align="right">03-OCT-11:41</td>
    <td align="right">       13.57</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      461.61</td>
    <td align="right">     6472.99</td>
    <td align="right">07-NOV-13:30</td>
    <td align="right">       10.85</td>
    <td align="right">        7.84</td>
    <td align="right">       74.09</td>
    <td align="right">      365.91</td>
    <td align="right">01-NOV-13:05</td>
    <td align="right">       17.26</td>
    <td align="right">       13.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      384.99</td>
    <td align="right">     8155.91</td>
    <td align="right">01-DEC-12:00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.46</td>
    <td align="right">       69.31</td>
    <td align="right">      365.91</td>
    <td align="right">01-DEC-13:24</td>
    <td align="right">        4.78</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7854.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      910.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      384.99</td>
    <td align="right">     4307.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        1.46</td>
    <td align="right">       68.33</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.78</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      964.38</td>
    <td align="right">     8155.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.69</td>
    <td align="right">       24.80</td>
    <td align="right">       83.08</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.80</td>
    <td align="right">       17.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR:EAST></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR:EAST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR:EAST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      181.52</td>
    <td align="right">     2111.95</td>
    <td align="right">25-JAN-07:02</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.3</td>
    <td align="right">       70.12</td>
    <td align="right">      364.71</td>
    <td align="right">30-JAN-10:24</td>
    <td align="right">        6.24</td>
    <td align="right">        4.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      244.90</td>
    <td align="right">     4353.34</td>
    <td align="right">14-FEB-09:57</td>
    <td align="right">        5.43</td>
    <td align="right">        4.69</td>
    <td align="right">       65.53</td>
    <td align="right">      365.91</td>
    <td align="right">14-FEB-09:00</td>
    <td align="right">        5.60</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      417.68</td>
    <td align="right">     6449.53</td>
    <td align="right">15-MAR-08:54</td>
    <td align="right">        4.18</td>
    <td align="right">        2.63</td>
    <td align="right">       78.19</td>
    <td align="right">      365.91</td>
    <td align="right">15-MAR-08:00</td>
    <td align="right">        4.40</td>
    <td align="right">        2.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      513.76</td>
    <td align="right">     6633.68</td>
    <td align="right">28-APR-08:15</td>
    <td align="right">        8.88</td>
    <td align="right">        6.73</td>
    <td align="right">       71.41</td>
    <td align="right">      365.91</td>
    <td align="right">05-APR-09:11</td>
    <td align="right">       14.12</td>
    <td align="right">        9.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      717.97</td>
    <td align="right">     6839.08</td>
    <td align="right">15-MAY-08:21</td>
    <td align="right">       16.16</td>
    <td align="right">       11.65</td>
    <td align="right">       82.87</td>
    <td align="right">      365.91</td>
    <td align="right">11-MAY-08:45</td>
    <td align="right">       12.53</td>
    <td align="right">        8.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      867.79</td>
    <td align="right">     6429.65</td>
    <td align="right">23-JUN-09:15</td>
    <td align="right">       23.20</td>
    <td align="right">       16.75</td>
    <td align="right">       80.28</td>
    <td align="right">      365.91</td>
    <td align="right">05-JUN-08:00</td>
    <td align="right">       21.70</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      947.23</td>
    <td align="right">     7457.49</td>
    <td align="right">21-JUL-08:57</td>
    <td align="right">       26.59</td>
    <td align="right">       19.88</td>
    <td align="right">       78.49</td>
    <td align="right">      365.91</td>
    <td align="right">21-JUL-08:20</td>
    <td align="right">       25.20</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      927.17</td>
    <td align="right">     7107.39</td>
    <td align="right">10-AUG-08:39</td>
    <td align="right">       22.20</td>
    <td align="right">       17.25</td>
    <td align="right">       84.08</td>
    <td align="right">      365.91</td>
    <td align="right">07-AUG-08:00</td>
    <td align="right">       19.40</td>
    <td align="right">       15.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      707.05</td>
    <td align="right">     6403.28</td>
    <td align="right">05-SEP-09:00</td>
    <td align="right">       16.10</td>
    <td align="right">       14.44</td>
    <td align="right">       76.95</td>
    <td align="right">      365.91</td>
    <td align="right">05-SEP-08:30</td>
    <td align="right">       15.25</td>
    <td align="right">       13.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      464.30</td>
    <td align="right">     5881.88</td>
    <td align="right">06-OCT-08:39</td>
    <td align="right">       17.03</td>
    <td align="right">        8.25</td>
    <td align="right">       77.42</td>
    <td align="right">      365.91</td>
    <td align="right">04-OCT-08:45</td>
    <td align="right">        9.72</td>
    <td align="right">        5.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      245.38</td>
    <td align="right">     2300.93</td>
    <td align="right">01-NOV-14:21</td>
    <td align="right">       17.41</td>
    <td align="right">       12.36</td>
    <td align="right">       71.44</td>
    <td align="right">      365.91</td>
    <td align="right">01-NOV-13:48</td>
    <td align="right">       17.68</td>
    <td align="right">       12.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      142.91</td>
    <td align="right">     2392.55</td>
    <td align="right">31-DEC-07:02</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">       66.78</td>
    <td align="right">      325.40</td>
    <td align="right">15-DEC-15:05</td>
    <td align="right">       10.99</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6377.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      903.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      142.91</td>
    <td align="right">     2111.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">       65.53</td>
    <td align="right">      325.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        2.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      947.23</td>
    <td align="right">     7457.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.59</td>
    <td align="right">       19.88</td>
    <td align="right">       84.08</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.20</td>
    <td align="right">       19.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR:CORE></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR:CORE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR:CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      747.09</td>
    <td align="right">     3951.47</td>
    <td align="right">25-JAN-07:03</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.3</td>
    <td align="right">      135.14</td>
    <td align="right">      668.52</td>
    <td align="right">19-JAN-14:48</td>
    <td align="right">       12.80</td>
    <td align="right">        6.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      711.03</td>
    <td align="right">     4145.11</td>
    <td align="right">17-FEB-14:48</td>
    <td align="right">       15.60</td>
    <td align="right">       10.89</td>
    <td align="right">      126.70</td>
    <td align="right">      668.52</td>
    <td align="right">09-FEB-16:41</td>
    <td align="right">       11.85</td>
    <td align="right">        7.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      897.11</td>
    <td align="right">     4545.01</td>
    <td align="right">17-MAR-14:33</td>
    <td align="right">       18.08</td>
    <td align="right">        9.21</td>
    <td align="right">      146.96</td>
    <td align="right">      668.52</td>
    <td align="right">01-MAR-14:56</td>
    <td align="right">       11.67</td>
    <td align="right">        8.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      837.43</td>
    <td align="right">     4858.06</td>
    <td align="right">07-APR-14:45</td>
    <td align="right">       25.68</td>
    <td align="right">       17.78</td>
    <td align="right">      132.54</td>
    <td align="right">      668.52</td>
    <td align="right">07-APR-14:48</td>
    <td align="right">       25.76</td>
    <td align="right">       17.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1017.54</td>
    <td align="right">     5898.13</td>
    <td align="right">17-MAY-11:32</td>
    <td align="right">       17.70</td>
    <td align="right">       12.77</td>
    <td align="right">      151.52</td>
    <td align="right">      668.52</td>
    <td align="right">19-MAY-13:48</td>
    <td align="right">       15.48</td>
    <td align="right">       10.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1014.06</td>
    <td align="right">     5010.84</td>
    <td align="right">23-JUN-14:42</td>
    <td align="right">       30.77</td>
    <td align="right">       19.43</td>
    <td align="right">      146.32</td>
    <td align="right">      668.52</td>
    <td align="right">05-JUN-16:36</td>
    <td align="right">       28.98</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      973.86</td>
    <td align="right">     5191.27</td>
    <td align="right">21-JUL-14:09</td>
    <td align="right">       37.29</td>
    <td align="right">       24.86</td>
    <td align="right">      142.27</td>
    <td align="right">      668.52</td>
    <td align="right">20-JUL-16:03</td>
    <td align="right">       30.57</td>
    <td align="right">       21.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      982.06</td>
    <td align="right">     5112.60</td>
    <td align="right">09-AUG-14:30</td>
    <td align="right">       35.55</td>
    <td align="right">       20.01</td>
    <td align="right">      153.03</td>
    <td align="right">      668.52</td>
    <td align="right">09-AUG-16:41</td>
    <td align="right">       36.52</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      891.76</td>
    <td align="right">     4945.26</td>
    <td align="right">04-SEP-14:27</td>
    <td align="right">       26.10</td>
    <td align="right">       16.47</td>
    <td align="right">      140.75</td>
    <td align="right">      668.52</td>
    <td align="right">07-SEP-11:50</td>
    <td align="right">       19.32</td>
    <td align="right">       13.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      852.67</td>
    <td align="right">     4669.49</td>
    <td align="right">06-OCT-13:57</td>
    <td align="right">       22.80</td>
    <td align="right">       10.51</td>
    <td align="right">      144.21</td>
    <td align="right">      668.52</td>
    <td align="right">05-OCT-16:33</td>
    <td align="right">       20.77</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      757.25</td>
    <td align="right">     4117.41</td>
    <td align="right">02-NOV-14:57</td>
    <td align="right">       17.75</td>
    <td align="right">       13.35</td>
    <td align="right">      139.42</td>
    <td align="right">      668.52</td>
    <td align="right">01-NOV-15:39</td>
    <td align="right">       16.31</td>
    <td align="right">       11.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      712.73</td>
    <td align="right">     4449.92</td>
    <td align="right">31-DEC-07:02</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">      129.15</td>
    <td align="right">      668.52</td>
    <td align="right">15-DEC-14:35</td>
    <td align="right">       10.90</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    10394.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1688.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      711.03</td>
    <td align="right">     3951.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">      126.70</td>
    <td align="right">      668.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.90</td>
    <td align="right">        6.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1017.54</td>
    <td align="right">     5898.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.29</td>
    <td align="right">       24.86</td>
    <td align="right">      153.03</td>
    <td align="right">      668.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.52</td>
    <td align="right">       21.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR:WEST></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR:WEST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR:WEST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      212.87</td>
    <td align="right">     4259.33</td>
    <td align="right">30-JAN-15:48</td>
    <td align="right">       13.30</td>
    <td align="right">        9.36</td>
    <td align="right">       70.59</td>
    <td align="right">      365.91</td>
    <td align="right">18-JAN-15:24</td>
    <td align="right">        9.76</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.09</td>
    <td align="right">     5534.49</td>
    <td align="right">14-FEB-15:30</td>
    <td align="right">       16.70</td>
    <td align="right">        9.29</td>
    <td align="right">       65.95</td>
    <td align="right">      365.91</td>
    <td align="right">14-FEB-15:33</td>
    <td align="right">       16.70</td>
    <td align="right">        9.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      476.44</td>
    <td align="right">     7224.43</td>
    <td align="right">15-MAR-16:30</td>
    <td align="right">       16.65</td>
    <td align="right">        8.03</td>
    <td align="right">       77.08</td>
    <td align="right">      365.91</td>
    <td align="right">15-MAR-15:26</td>
    <td align="right">       17.20</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      549.19</td>
    <td align="right">     8040.29</td>
    <td align="right">05-APR-16:30</td>
    <td align="right">       22.80</td>
    <td align="right">       13.53</td>
    <td align="right">       69.94</td>
    <td align="right">      365.91</td>
    <td align="right">07-APR-15:30</td>
    <td align="right">       26.10</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      829.74</td>
    <td align="right">     8381.96</td>
    <td align="right">15-MAY-16:30</td>
    <td align="right">       25.30</td>
    <td align="right">       14.61</td>
    <td align="right">       81.60</td>
    <td align="right">      365.91</td>
    <td align="right">02-MAY-16:41</td>
    <td align="right">       21.52</td>
    <td align="right">       13.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      918.57</td>
    <td align="right">     8322.41</td>
    <td align="right">23-JUN-16:27</td>
    <td align="right">       30.88</td>
    <td align="right">       19.44</td>
    <td align="right">       79.41</td>
    <td align="right">      365.91</td>
    <td align="right">02-JUN-16:21</td>
    <td align="right">       27.59</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1020.56</td>
    <td align="right">     9485.85</td>
    <td align="right">21-JUL-16:48</td>
    <td align="right">       36.92</td>
    <td align="right">       24.75</td>
    <td align="right">       77.48</td>
    <td align="right">      365.91</td>
    <td align="right">06-JUL-15:33</td>
    <td align="right">       25.00</td>
    <td align="right">       16.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      986.63</td>
    <td align="right">     9126.36</td>
    <td align="right">09-AUG-16:30</td>
    <td align="right">       36.40</td>
    <td align="right">       19.70</td>
    <td align="right">       82.84</td>
    <td align="right">      365.91</td>
    <td align="right">02-AUG-16:30</td>
    <td align="right">       26.40</td>
    <td align="right">       18.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      769.25</td>
    <td align="right">     8772.38</td>
    <td align="right">04-SEP-16:30</td>
    <td align="right">       27.50</td>
    <td align="right">       16.38</td>
    <td align="right">       75.59</td>
    <td align="right">      365.91</td>
    <td align="right">04-SEP-15:30</td>
    <td align="right">       27.25</td>
    <td align="right">       16.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      454.68</td>
    <td align="right">     6473.40</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       20.30</td>
    <td align="right">       12.73</td>
    <td align="right">       76.18</td>
    <td align="right">      365.91</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">       12.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      285.90</td>
    <td align="right">     4773.22</td>
    <td align="right">03-NOV-15:06</td>
    <td align="right">       15.54</td>
    <td align="right">       11.86</td>
    <td align="right">       72.17</td>
    <td align="right">      365.91</td>
    <td align="right">02-NOV-15:05</td>
    <td align="right">       17.74</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      175.71</td>
    <td align="right">     3436.61</td>
    <td align="right">01-DEC-15:36</td>
    <td align="right">        6.34</td>
    <td align="right">        4.35</td>
    <td align="right">       67.73</td>
    <td align="right">      365.91</td>
    <td align="right">19-DEC-15:39</td>
    <td align="right">       10.38</td>
    <td align="right">        6.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6961.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      896.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      175.71</td>
    <td align="right">     3436.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.34</td>
    <td align="right">        4.35</td>
    <td align="right">       65.95</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.76</td>
    <td align="right">        6.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1020.56</td>
    <td align="right">     9485.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.92</td>
    <td align="right">       24.75</td>
    <td align="right">       82.84</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.59</td>
    <td align="right">       18.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR:NORTH></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR:NORTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR:NORTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      136.21</td>
    <td align="right">     2111.95</td>
    <td align="right">25-JAN-07:02</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.3</td>
    <td align="right">       69.30</td>
    <td align="right">      352.75</td>
    <td align="right">30-JAN-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      185.65</td>
    <td align="right">     2072.65</td>
    <td align="right">17-FEB-14:12</td>
    <td align="right">       15.60</td>
    <td align="right">       10.89</td>
    <td align="right">       64.67</td>
    <td align="right">      365.91</td>
    <td align="right">14-FEB-16:15</td>
    <td align="right">       16.55</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      324.80</td>
    <td align="right">     2504.40</td>
    <td align="right">17-MAR-15:30</td>
    <td align="right">       18.05</td>
    <td align="right">        9.26</td>
    <td align="right">       77.42</td>
    <td align="right">      365.91</td>
    <td align="right">13-MAR-13:45</td>
    <td align="right">       14.72</td>
    <td align="right">        8.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.75</td>
    <td align="right">     3129.66</td>
    <td align="right">07-APR-15:39</td>
    <td align="right">       26.10</td>
    <td align="right">       18.13</td>
    <td align="right">       70.46</td>
    <td align="right">      365.91</td>
    <td align="right">03-APR-14:24</td>
    <td align="right">       15.60</td>
    <td align="right">        8.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      547.16</td>
    <td align="right">     3516.26</td>
    <td align="right">05-MAY-16:54</td>
    <td align="right">       25.60</td>
    <td align="right">       18.14</td>
    <td align="right">       82.22</td>
    <td align="right">      365.91</td>
    <td align="right">03-MAY-15:41</td>
    <td align="right">       22.03</td>
    <td align="right">       14.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      626.99</td>
    <td align="right">     4019.46</td>
    <td align="right">23-JUN-16:51</td>
    <td align="right">       30.68</td>
    <td align="right">       19.30</td>
    <td align="right">       79.79</td>
    <td align="right">      365.91</td>
    <td align="right">23-JUN-16:41</td>
    <td align="right">       30.75</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      647.83</td>
    <td align="right">     4606.19</td>
    <td align="right">21-JUL-16:54</td>
    <td align="right">       36.81</td>
    <td align="right">       24.74</td>
    <td align="right">       77.83</td>
    <td align="right">      365.91</td>
    <td align="right">21-JUL-14:35</td>
    <td align="right">       37.56</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      626.73</td>
    <td align="right">     4343.07</td>
    <td align="right">09-AUG-16:21</td>
    <td align="right">       36.31</td>
    <td align="right">       19.74</td>
    <td align="right">       83.27</td>
    <td align="right">      365.91</td>
    <td align="right">09-AUG-15:48</td>
    <td align="right">       36.10</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      467.09</td>
    <td align="right">     3515.75</td>
    <td align="right">08-SEP-15:30</td>
    <td align="right">       30.00</td>
    <td align="right">       16.97</td>
    <td align="right">       75.95</td>
    <td align="right">      365.91</td>
    <td align="right">04-SEP-15:35</td>
    <td align="right">       27.36</td>
    <td align="right">       16.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      320.21</td>
    <td align="right">     2777.82</td>
    <td align="right">06-OCT-15:03</td>
    <td align="right">       23.27</td>
    <td align="right">       11.01</td>
    <td align="right">       75.95</td>
    <td align="right">      365.91</td>
    <td align="right">03-OCT-15:39</td>
    <td align="right">       17.41</td>
    <td align="right">       11.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      214.72</td>
    <td align="right">     2155.74</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.38</td>
    <td align="right">       70.77</td>
    <td align="right">      365.91</td>
    <td align="right">01-NOV-13:45</td>
    <td align="right">       17.65</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.29</td>
    <td align="right">     2392.69</td>
    <td align="right">31-DEC-07:02</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">       66.70</td>
    <td align="right">      324.37</td>
    <td align="right">26-DEC-16:26</td>
    <td align="right">       10.06</td>
    <td align="right">        8.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4581.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      894.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      114.29</td>
    <td align="right">     2072.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">       64.67</td>
    <td align="right">      324.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.06</td>
    <td align="right">        8.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      647.83</td>
    <td align="right">     4606.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.81</td>
    <td align="right">       24.74</td>
    <td align="right">       83.27</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.56</td>
    <td align="right">       24.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR:SOUTH></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR:SOUTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR:SOUTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      428.10</td>
    <td align="right">     7632.47</td>
    <td align="right">30-JAN-13:06</td>
    <td align="right">       11.16</td>
    <td align="right">        7.62</td>
    <td align="right">       72.63</td>
    <td align="right">      365.91</td>
    <td align="right">30-JAN-13:05</td>
    <td align="right">       11.16</td>
    <td align="right">        7.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      500.56</td>
    <td align="right">     7675.04</td>
    <td align="right">14-FEB-13:27</td>
    <td align="right">       14.39</td>
    <td align="right">        8.47</td>
    <td align="right">       68.18</td>
    <td align="right">      365.91</td>
    <td align="right">14-FEB-13:15</td>
    <td align="right">       14.18</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      671.95</td>
    <td align="right">     7084.83</td>
    <td align="right">15-MAR-13:09</td>
    <td align="right">       16.19</td>
    <td align="right">        8.09</td>
    <td align="right">       79.01</td>
    <td align="right">      365.91</td>
    <td align="right">14-MAR-13:41</td>
    <td align="right">       11.87</td>
    <td align="right">        7.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      580.12</td>
    <td align="right">     6124.25</td>
    <td align="right">03-APR-13:03</td>
    <td align="right">       14.46</td>
    <td align="right">        8.50</td>
    <td align="right">       70.90</td>
    <td align="right">      365.91</td>
    <td align="right">03-APR-11:56</td>
    <td align="right">       13.22</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      681.80</td>
    <td align="right">     5979.04</td>
    <td align="right">04-MAY-13:06</td>
    <td align="right">       24.01</td>
    <td align="right">       17.56</td>
    <td align="right">       81.87</td>
    <td align="right">      365.91</td>
    <td align="right">03-MAY-13:33</td>
    <td align="right">       22.58</td>
    <td align="right">       15.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      703.52</td>
    <td align="right">     4406.55</td>
    <td align="right">01-JUN-13:12</td>
    <td align="right">       25.92</td>
    <td align="right">       19.57</td>
    <td align="right">       79.37</td>
    <td align="right">      365.91</td>
    <td align="right">01-JUN-11:35</td>
    <td align="right">       23.22</td>
    <td align="right">       17.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      760.62</td>
    <td align="right">     4797.08</td>
    <td align="right">21-JUL-13:18</td>
    <td align="right">       35.66</td>
    <td align="right">       24.37</td>
    <td align="right">       77.47</td>
    <td align="right">      365.91</td>
    <td align="right">27-JUL-13:26</td>
    <td align="right">       31.60</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      931.05</td>
    <td align="right">     6444.61</td>
    <td align="right">09-AUG-13:09</td>
    <td align="right">       33.13</td>
    <td align="right">       20.15</td>
    <td align="right">       83.16</td>
    <td align="right">      365.91</td>
    <td align="right">09-AUG-13:50</td>
    <td align="right">       34.67</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      959.87</td>
    <td align="right">     7729.76</td>
    <td align="right">08-SEP-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.02</td>
    <td align="right">       76.45</td>
    <td align="right">      365.91</td>
    <td align="right">08-SEP-13:35</td>
    <td align="right">       29.20</td>
    <td align="right">       16.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      761.96</td>
    <td align="right">     7479.01</td>
    <td align="right">07-OCT-12:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.94</td>
    <td align="right">       77.57</td>
    <td align="right">      365.91</td>
    <td align="right">03-OCT-11:26</td>
    <td align="right">       13.30</td>
    <td align="right">       10.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      446.76</td>
    <td align="right">     6427.72</td>
    <td align="right">03-NOV-13:03</td>
    <td align="right">       13.96</td>
    <td align="right">       11.48</td>
    <td align="right">       73.93</td>
    <td align="right">      365.91</td>
    <td align="right">02-NOV-13:33</td>
    <td align="right">       16.20</td>
    <td align="right">       12.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      367.84</td>
    <td align="right">     7374.45</td>
    <td align="right">01-DEC-12:03</td>
    <td align="right">        1.81</td>
    <td align="right">        1.53</td>
    <td align="right">       69.20</td>
    <td align="right">      365.91</td>
    <td align="right">19-DEC-11:26</td>
    <td align="right">        6.26</td>
    <td align="right">        5.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7794.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      909.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      367.84</td>
    <td align="right">     4406.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.81</td>
    <td align="right">        1.53</td>
    <td align="right">       68.18</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.26</td>
    <td align="right">        5.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      959.87</td>
    <td align="right">     7729.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.66</td>
    <td align="right">       24.37</td>
    <td align="right">       83.16</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.67</td>
    <td align="right">       20.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR:EAST></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR:EAST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR:EAST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      154.05</td>
    <td align="right">     2092.11</td>
    <td align="right">25-JAN-07:02</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.3</td>
    <td align="right">       69.91</td>
    <td align="right">      359.21</td>
    <td align="right">30-JAN-10:20</td>
    <td align="right">        6.16</td>
    <td align="right">        4.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      230.22</td>
    <td align="right">     4010.30</td>
    <td align="right">14-FEB-10:00</td>
    <td align="right">        5.60</td>
    <td align="right">        4.82</td>
    <td align="right">       65.37</td>
    <td align="right">      365.91</td>
    <td align="right">14-FEB-10:20</td>
    <td align="right">        6.54</td>
    <td align="right">        5.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      413.77</td>
    <td align="right">     6316.93</td>
    <td align="right">15-MAR-08:57</td>
    <td align="right">        4.29</td>
    <td align="right">        2.69</td>
    <td align="right">       78.15</td>
    <td align="right">      365.91</td>
    <td align="right">15-MAR-09:03</td>
    <td align="right">        4.54</td>
    <td align="right">        2.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      542.30</td>
    <td align="right">     6647.10</td>
    <td align="right">28-APR-08:18</td>
    <td align="right">        8.99</td>
    <td align="right">        6.80</td>
    <td align="right">       71.37</td>
    <td align="right">      365.91</td>
    <td align="right">07-APR-08:24</td>
    <td align="right">       14.58</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      776.92</td>
    <td align="right">     7395.12</td>
    <td align="right">15-MAY-08:21</td>
    <td align="right">       16.16</td>
    <td align="right">       11.65</td>
    <td align="right">       82.95</td>
    <td align="right">      365.91</td>
    <td align="right">11-MAY-08:48</td>
    <td align="right">       12.58</td>
    <td align="right">        8.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      966.13</td>
    <td align="right">     7134.66</td>
    <td align="right">24-JUN-08:12</td>
    <td align="right">       21.66</td>
    <td align="right">       16.17</td>
    <td align="right">       80.33</td>
    <td align="right">      365.91</td>
    <td align="right">05-JUN-09:11</td>
    <td align="right">       22.02</td>
    <td align="right">       15.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1066.83</td>
    <td align="right">     8096.60</td>
    <td align="right">21-JUL-08:57</td>
    <td align="right">       26.59</td>
    <td align="right">       19.88</td>
    <td align="right">       78.54</td>
    <td align="right">      365.91</td>
    <td align="right">06-JUL-08:48</td>
    <td align="right">       17.46</td>
    <td align="right">       13.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1036.25</td>
    <td align="right">     7634.98</td>
    <td align="right">10-AUG-08:39</td>
    <td align="right">       22.20</td>
    <td align="right">       17.25</td>
    <td align="right">       84.11</td>
    <td align="right">      365.91</td>
    <td align="right">07-AUG-09:26</td>
    <td align="right">       19.94</td>
    <td align="right">       15.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      756.82</td>
    <td align="right">     6909.13</td>
    <td align="right">05-SEP-09:24</td>
    <td align="right">       16.98</td>
    <td align="right">       14.80</td>
    <td align="right">       76.92</td>
    <td align="right">      365.91</td>
    <td align="right">05-SEP-08:30</td>
    <td align="right">       15.25</td>
    <td align="right">       13.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      469.31</td>
    <td align="right">     5887.88</td>
    <td align="right">06-OCT-08:36</td>
    <td align="right">       16.92</td>
    <td align="right">        8.21</td>
    <td align="right">       77.34</td>
    <td align="right">      365.91</td>
    <td align="right">04-OCT-09:20</td>
    <td align="right">       10.77</td>
    <td align="right">        6.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      227.09</td>
    <td align="right">     2487.77</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       12.51</td>
    <td align="right">       71.22</td>
    <td align="right">      365.91</td>
    <td align="right">01-NOV-13:48</td>
    <td align="right">       17.68</td>
    <td align="right">       12.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      108.67</td>
    <td align="right">     2372.85</td>
    <td align="right">31-DEC-07:02</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">       66.71</td>
    <td align="right">      322.05</td>
    <td align="right">15-DEC-15:03</td>
    <td align="right">       11.04</td>
    <td align="right">        8.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6748.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      902.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      108.67</td>
    <td align="right">     2092.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">       65.37</td>
    <td align="right">      322.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.54</td>
    <td align="right">        2.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1066.83</td>
    <td align="right">     8096.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.59</td>
    <td align="right">       19.88</td>
    <td align="right">       84.11</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.02</td>
    <td align="right">       15.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR:CORE></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR:CORE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR:CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      581.85</td>
    <td align="right">     3878.75</td>
    <td align="right">25-JAN-07:02</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.3</td>
    <td align="right">      132.44</td>
    <td align="right">      668.52</td>
    <td align="right">18-JAN-14:48</td>
    <td align="right">       10.00</td>
    <td align="right">        7.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      621.10</td>
    <td align="right">     5204.66</td>
    <td align="right">17-FEB-13:39</td>
    <td align="right">       15.18</td>
    <td align="right">       10.69</td>
    <td align="right">      125.60</td>
    <td align="right">      668.52</td>
    <td align="right">14-FEB-13:11</td>
    <td align="right">       14.12</td>
    <td align="right">        8.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      959.76</td>
    <td align="right">     7291.18</td>
    <td align="right">17-MAR-13:30</td>
    <td align="right">       17.50</td>
    <td align="right">        9.02</td>
    <td align="right">      146.79</td>
    <td align="right">      668.52</td>
    <td align="right">15-MAR-11:39</td>
    <td align="right">       12.15</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1069.56</td>
    <td align="right">     9117.36</td>
    <td align="right">07-APR-13:18</td>
    <td align="right">       23.28</td>
    <td align="right">       17.20</td>
    <td align="right">      132.77</td>
    <td align="right">      668.52</td>
    <td align="right">04-APR-11:50</td>
    <td align="right">       15.68</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1510.44</td>
    <td align="right">     9988.96</td>
    <td align="right">31-MAY-13:12</td>
    <td align="right">       22.02</td>
    <td align="right">       16.73</td>
    <td align="right">      152.08</td>
    <td align="right">      668.52</td>
    <td align="right">02-MAY-11:41</td>
    <td align="right">       18.57</td>
    <td align="right">       11.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1672.76</td>
    <td align="right">    10496.20</td>
    <td align="right">05-JUN-13:15</td>
    <td align="right">       29.02</td>
    <td align="right">       19.14</td>
    <td align="right">      146.85</td>
    <td align="right">      668.52</td>
    <td align="right">01-JUN-10:54</td>
    <td align="right">       22.04</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1773.52</td>
    <td align="right">    10903.04</td>
    <td align="right">21-JUL-13:21</td>
    <td align="right">       35.77</td>
    <td align="right">       24.41</td>
    <td align="right">      143.01</td>
    <td align="right">      668.52</td>
    <td align="right">21-JUL-13:54</td>
    <td align="right">       36.98</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1682.10</td>
    <td align="right">     9942.63</td>
    <td align="right">09-AUG-13:30</td>
    <td align="right">       33.90</td>
    <td align="right">       20.09</td>
    <td align="right">      153.66</td>
    <td align="right">      668.52</td>
    <td align="right">09-AUG-14:11</td>
    <td align="right">       35.22</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1270.85</td>
    <td align="right">     9681.16</td>
    <td align="right">04-SEP-13:21</td>
    <td align="right">       24.82</td>
    <td align="right">       16.40</td>
    <td align="right">      140.87</td>
    <td align="right">      668.52</td>
    <td align="right">04-SEP-10:20</td>
    <td align="right">       18.57</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      924.44</td>
    <td align="right">     7614.82</td>
    <td align="right">06-OCT-13:12</td>
    <td align="right">       22.80</td>
    <td align="right">       10.51</td>
    <td align="right">      143.80</td>
    <td align="right">      668.52</td>
    <td align="right">06-OCT-11:39</td>
    <td align="right">       21.49</td>
    <td align="right">       10.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      658.59</td>
    <td align="right">     5289.50</td>
    <td align="right">01-NOV-13:27</td>
    <td align="right">       17.47</td>
    <td align="right">       12.85</td>
    <td align="right">      137.62</td>
    <td align="right">      668.52</td>
    <td align="right">01-NOV-13:24</td>
    <td align="right">       17.44</td>
    <td align="right">       12.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      541.72</td>
    <td align="right">     4395.04</td>
    <td align="right">31-DEC-07:02</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">      126.17</td>
    <td align="right">      668.52</td>
    <td align="right">15-DEC-14:45</td>
    <td align="right">       10.97</td>
    <td align="right">        8.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    13266.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1681.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      541.72</td>
    <td align="right">     3878.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">      125.60</td>
    <td align="right">      668.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1773.52</td>
    <td align="right">    10903.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.77</td>
    <td align="right">       24.41</td>
    <td align="right">      153.66</td>
    <td align="right">      668.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.98</td>
    <td align="right">       24.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR:WEST></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR:WEST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR:WEST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      187.01</td>
    <td align="right">     4315.22</td>
    <td align="right">30-JAN-15:45</td>
    <td align="right">       13.30</td>
    <td align="right">        9.36</td>
    <td align="right">       70.40</td>
    <td align="right">      365.91</td>
    <td align="right">30-JAN-15:24</td>
    <td align="right">       13.30</td>
    <td align="right">        9.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      267.15</td>
    <td align="right">     5795.73</td>
    <td align="right">14-FEB-15:30</td>
    <td align="right">       16.70</td>
    <td align="right">        9.29</td>
    <td align="right">       65.83</td>
    <td align="right">      365.91</td>
    <td align="right">14-FEB-15:41</td>
    <td align="right">       16.70</td>
    <td align="right">        9.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      479.87</td>
    <td align="right">     7459.24</td>
    <td align="right">15-MAR-16:30</td>
    <td align="right">       16.65</td>
    <td align="right">        8.03</td>
    <td align="right">       77.13</td>
    <td align="right">      365.91</td>
    <td align="right">15-MAR-15:41</td>
    <td align="right">       17.20</td>
    <td align="right">        8.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      577.17</td>
    <td align="right">     8526.39</td>
    <td align="right">07-APR-15:57</td>
    <td align="right">       26.10</td>
    <td align="right">       18.23</td>
    <td align="right">       70.10</td>
    <td align="right">      365.91</td>
    <td align="right">07-APR-16:36</td>
    <td align="right">       26.10</td>
    <td align="right">       18.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      915.48</td>
    <td align="right">     8967.64</td>
    <td align="right">31-MAY-16:42</td>
    <td align="right">       25.00</td>
    <td align="right">       17.76</td>
    <td align="right">       81.90</td>
    <td align="right">      365.91</td>
    <td align="right">02-MAY-16:30</td>
    <td align="right">       21.40</td>
    <td align="right">       13.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1018.61</td>
    <td align="right">     9003.09</td>
    <td align="right">23-JUN-16:27</td>
    <td align="right">       30.88</td>
    <td align="right">       19.44</td>
    <td align="right">       79.62</td>
    <td align="right">      365.91</td>
    <td align="right">02-JUN-15:54</td>
    <td align="right">       27.69</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1147.31</td>
    <td align="right">    10270.43</td>
    <td align="right">21-JUL-16:48</td>
    <td align="right">       36.92</td>
    <td align="right">       24.75</td>
    <td align="right">       77.74</td>
    <td align="right">      365.91</td>
    <td align="right">21-JUL-16:53</td>
    <td align="right">       36.81</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1106.65</td>
    <td align="right">     9871.33</td>
    <td align="right">09-AUG-16:30</td>
    <td align="right">       36.40</td>
    <td align="right">       19.70</td>
    <td align="right">       83.13</td>
    <td align="right">      365.91</td>
    <td align="right">01-AUG-16:36</td>
    <td align="right">       25.00</td>
    <td align="right">       17.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      841.81</td>
    <td align="right">     9358.49</td>
    <td align="right">04-SEP-16:27</td>
    <td align="right">       27.53</td>
    <td align="right">       16.36</td>
    <td align="right">       75.79</td>
    <td align="right">      365.91</td>
    <td align="right">04-SEP-15:26</td>
    <td align="right">       27.20</td>
    <td align="right">       16.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      467.98</td>
    <td align="right">     6733.42</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       20.30</td>
    <td align="right">       12.73</td>
    <td align="right">       76.22</td>
    <td align="right">      365.91</td>
    <td align="right">06-OCT-15:33</td>
    <td align="right">       23.02</td>
    <td align="right">       10.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      267.44</td>
    <td align="right">     5010.03</td>
    <td align="right">03-NOV-14:54</td>
    <td align="right">       15.54</td>
    <td align="right">       11.92</td>
    <td align="right">       71.92</td>
    <td align="right">      365.91</td>
    <td align="right">03-NOV-14:35</td>
    <td align="right">       15.36</td>
    <td align="right">       11.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      144.69</td>
    <td align="right">     3298.01</td>
    <td align="right">19-DEC-15:36</td>
    <td align="right">       10.44</td>
    <td align="right">        6.26</td>
    <td align="right">       67.58</td>
    <td align="right">      365.91</td>
    <td align="right">01-DEC-15:11</td>
    <td align="right">        6.58</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7421.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      897.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      144.69</td>
    <td align="right">     3298.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.44</td>
    <td align="right">        6.26</td>
    <td align="right">       65.83</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.58</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1147.31</td>
    <td align="right">    10270.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.92</td>
    <td align="right">       24.75</td>
    <td align="right">       83.13</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.81</td>
    <td align="right">       24.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR:NORTH></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR:NORTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR:NORTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      111.29</td>
    <td align="right">     2092.11</td>
    <td align="right">25-JAN-07:02</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.3</td>
    <td align="right">       69.27</td>
    <td align="right">      348.43</td>
    <td align="right">30-JAN-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      179.46</td>
    <td align="right">     2304.20</td>
    <td align="right">17-FEB-14:09</td>
    <td align="right">       15.60</td>
    <td align="right">       10.89</td>
    <td align="right">       64.70</td>
    <td align="right">      365.91</td>
    <td align="right">17-FEB-14:50</td>
    <td align="right">       15.60</td>
    <td align="right">       10.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      325.48</td>
    <td align="right">     2801.00</td>
    <td align="right">17-MAR-15:03</td>
    <td align="right">       18.28</td>
    <td align="right">        9.36</td>
    <td align="right">       77.47</td>
    <td align="right">      365.91</td>
    <td align="right">31-MAR-15:39</td>
    <td align="right">       17.59</td>
    <td align="right">       11.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      391.12</td>
    <td align="right">     3604.23</td>
    <td align="right">07-APR-15:21</td>
    <td align="right">       26.10</td>
    <td align="right">       18.03</td>
    <td align="right">       70.53</td>
    <td align="right">      365.91</td>
    <td align="right">03-APR-15:03</td>
    <td align="right">       15.62</td>
    <td align="right">        8.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      593.94</td>
    <td align="right">     3877.94</td>
    <td align="right">05-MAY-14:45</td>
    <td align="right">       24.73</td>
    <td align="right">       17.57</td>
    <td align="right">       82.37</td>
    <td align="right">      365.91</td>
    <td align="right">03-MAY-13:09</td>
    <td align="right">       21.94</td>
    <td align="right">       14.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      699.97</td>
    <td align="right">     4435.84</td>
    <td align="right">23-JUN-16:48</td>
    <td align="right">       30.70</td>
    <td align="right">       19.31</td>
    <td align="right">       79.84</td>
    <td align="right">      365.91</td>
    <td align="right">01-JUN-13:05</td>
    <td align="right">       25.76</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.17</td>
    <td align="right">     5157.75</td>
    <td align="right">21-JUL-16:54</td>
    <td align="right">       36.81</td>
    <td align="right">       24.74</td>
    <td align="right">       77.93</td>
    <td align="right">      365.91</td>
    <td align="right">21-JUL-11:05</td>
    <td align="right">       31.86</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      711.29</td>
    <td align="right">     4919.12</td>
    <td align="right">09-AUG-16:21</td>
    <td align="right">       36.31</td>
    <td align="right">       19.74</td>
    <td align="right">       83.38</td>
    <td align="right">      365.91</td>
    <td align="right">08-AUG-16:36</td>
    <td align="right">       30.24</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      522.99</td>
    <td align="right">     3965.04</td>
    <td align="right">08-SEP-15:30</td>
    <td align="right">       30.00</td>
    <td align="right">       16.97</td>
    <td align="right">       76.06</td>
    <td align="right">      365.91</td>
    <td align="right">05-SEP-14:30</td>
    <td align="right">       28.05</td>
    <td align="right">       18.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      340.02</td>
    <td align="right">     3047.30</td>
    <td align="right">06-OCT-14:51</td>
    <td align="right">       23.23</td>
    <td align="right">       10.94</td>
    <td align="right">       76.15</td>
    <td align="right">      365.91</td>
    <td align="right">17-OCT-14:30</td>
    <td align="right">       21.10</td>
    <td align="right">       14.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      201.12</td>
    <td align="right">     2420.94</td>
    <td align="right">01-NOV-14:15</td>
    <td align="right">       17.53</td>
    <td align="right">       12.41</td>
    <td align="right">       70.74</td>
    <td align="right">      365.91</td>
    <td align="right">01-NOV-14:24</td>
    <td align="right">       17.36</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.15</td>
    <td align="right">     2372.96</td>
    <td align="right">31-DEC-07:02</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">       66.66</td>
    <td align="right">      319.72</td>
    <td align="right">26-DEC-16:23</td>
    <td align="right">       10.12</td>
    <td align="right">        9.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4906.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      895.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.15</td>
    <td align="right">     2092.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.7</td>
    <td align="right">       64.70</td>
    <td align="right">      319.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.12</td>
    <td align="right">        8.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.17</td>
    <td align="right">     5157.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.81</td>
    <td align="right">       24.74</td>
    <td align="right">       83.38</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.86</td>
    <td align="right">       22.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR:SOUTH></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR:SOUTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR:SOUTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      401.36</td>
    <td align="right">     7841.90</td>
    <td align="right">30-JAN-13:06</td>
    <td align="right">       11.16</td>
    <td align="right">        7.62</td>
    <td align="right">       72.43</td>
    <td align="right">      365.91</td>
    <td align="right">20-JAN-10:00</td>
    <td align="right">        7.20</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      488.27</td>
    <td align="right">     7996.38</td>
    <td align="right">14-FEB-13:30</td>
    <td align="right">       14.45</td>
    <td align="right">        8.48</td>
    <td align="right">       67.98</td>
    <td align="right">      365.91</td>
    <td align="right">14-FEB-11:45</td>
    <td align="right">       10.40</td>
    <td align="right">        6.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      685.48</td>
    <td align="right">     7528.49</td>
    <td align="right">17-MAR-13:30</td>
    <td align="right">       17.50</td>
    <td align="right">        9.02</td>
    <td align="right">       78.93</td>
    <td align="right">      365.91</td>
    <td align="right">15-MAR-11:45</td>
    <td align="right">       12.48</td>
    <td align="right">        6.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      612.62</td>
    <td align="right">     6839.90</td>
    <td align="right">07-APR-12:00</td>
    <td align="right">       21.70</td>
    <td align="right">       16.46</td>
    <td align="right">       70.87</td>
    <td align="right">      365.91</td>
    <td align="right">03-APR-14:20</td>
    <td align="right">       15.60</td>
    <td align="right">        8.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      748.41</td>
    <td align="right">     6691.10</td>
    <td align="right">04-MAY-12:00</td>
    <td align="right">       22.80</td>
    <td align="right">       17.13</td>
    <td align="right">       82.03</td>
    <td align="right">      365.91</td>
    <td align="right">02-MAY-13:15</td>
    <td align="right">       20.60</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      789.78</td>
    <td align="right">     5120.44</td>
    <td align="right">01-JUN-12:00</td>
    <td align="right">       23.90</td>
    <td align="right">       18.22</td>
    <td align="right">       79.53</td>
    <td align="right">      365.91</td>
    <td align="right">01-JUN-11:05</td>
    <td align="right">       22.37</td>
    <td align="right">       17.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      864.24</td>
    <td align="right">     5582.16</td>
    <td align="right">21-JUL-13:18</td>
    <td align="right">       35.66</td>
    <td align="right">       24.37</td>
    <td align="right">       77.62</td>
    <td align="right">      365.91</td>
    <td align="right">28-JUL-13:09</td>
    <td align="right">       30.68</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1045.19</td>
    <td align="right">     7208.54</td>
    <td align="right">09-AUG-13:09</td>
    <td align="right">       33.13</td>
    <td align="right">       20.15</td>
    <td align="right">       83.29</td>
    <td align="right">      365.91</td>
    <td align="right">08-AUG-13:18</td>
    <td align="right">       28.81</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1035.37</td>
    <td align="right">     8416.31</td>
    <td align="right">08-SEP-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.02</td>
    <td align="right">       76.45</td>
    <td align="right">      365.91</td>
    <td align="right">05-SEP-11:45</td>
    <td align="right">       22.62</td>
    <td align="right">       17.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      773.21</td>
    <td align="right">     8113.90</td>
    <td align="right">07-OCT-12:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.94</td>
    <td align="right">       77.46</td>
    <td align="right">      365.91</td>
    <td align="right">03-OCT-11:48</td>
    <td align="right">       13.68</td>
    <td align="right">       10.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      430.00</td>
    <td align="right">     6791.92</td>
    <td align="right">03-NOV-13:03</td>
    <td align="right">       13.96</td>
    <td align="right">       11.48</td>
    <td align="right">       73.68</td>
    <td align="right">      365.91</td>
    <td align="right">03-NOV-13:15</td>
    <td align="right">       14.18</td>
    <td align="right">       11.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      335.26</td>
    <td align="right">     7124.94</td>
    <td align="right">01-DEC-12:06</td>
    <td align="right">        1.92</td>
    <td align="right">        1.59</td>
    <td align="right">       69.04</td>
    <td align="right">      365.91</td>
    <td align="right">19-DEC-11:48</td>
    <td align="right">        7.24</td>
    <td align="right">        5.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8209.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      909.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      335.26</td>
    <td align="right">     5120.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.92</td>
    <td align="right">        1.59</td>
    <td align="right">       67.98</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1045.19</td>
    <td align="right">     8416.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.66</td>
    <td align="right">       24.37</td>
    <td align="right">       83.29</td>
    <td align="right">      365.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.68</td>
    <td align="right">       19.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::STREETLEVEL:EAST></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> STREETLEVEL:EAST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_STREETLEVEL:EAST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      734.24</td>
    <td align="right">    34541.19</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      599.82</td>
    <td align="right">    34065.93</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      527.40</td>
    <td align="right">    33471.53</td>
    <td align="right">05-MAR-07:01</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      327.04</td>
    <td align="right">    32498.25</td>
    <td align="right">27-APR-07:01</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      213.45</td>
    <td align="right">    32090.22</td>
    <td align="right">21-MAY-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       91.75</td>
    <td align="right">    31792.35</td>
    <td align="right">20-JUN-07:01</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.66</td>
    <td align="right">    31864.40</td>
    <td align="right">02-JUL-07:01</td>
    <td align="right">       14.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       42.43</td>
    <td align="right">    31620.27</td>
    <td align="right">17-AUG-07:01</td>
    <td align="right">       14.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      126.53</td>
    <td align="right">    32293.96</td>
    <td align="right">03-SEP-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      303.25</td>
    <td align="right">    33455.16</td>
    <td align="right">22-OCT-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      508.95</td>
    <td align="right">    33794.93</td>
    <td align="right">30-NOV-07:01</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      840.11</td>
    <td align="right">    34595.32</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4366.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.43</td>
    <td align="right">    31620.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      840.11</td>
    <td align="right">    34595.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::STREETLEVEL:CORE></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> STREETLEVEL:CORE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_STREETLEVEL:CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      341.41</td>
    <td align="right">    56781.71</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      281.73</td>
    <td align="right">    56383.49</td>
    <td align="right">26-FEB-07:01</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      272.64</td>
    <td align="right">    56633.18</td>
    <td align="right">12-MAR-07:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      179.63</td>
    <td align="right">    55315.42</td>
    <td align="right">30-APR-07:01</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      136.39</td>
    <td align="right">    54945.49</td>
    <td align="right">21-MAY-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       76.02</td>
    <td align="right">    54822.98</td>
    <td align="right">21-JUN-07:01</td>
    <td align="right">       12.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       67.43</td>
    <td align="right">    54890.17</td>
    <td align="right">30-JUL-07:01</td>
    <td align="right">       13.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.76</td>
    <td align="right">    55029.03</td>
    <td align="right">27-AUG-07:01</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       89.53</td>
    <td align="right">    55317.27</td>
    <td align="right">03-SEP-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      164.63</td>
    <td align="right">    56140.65</td>
    <td align="right">22-OCT-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      238.76</td>
    <td align="right">    56134.50</td>
    <td align="right">12-NOV-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      393.58</td>
    <td align="right">    56780.89</td>
    <td align="right">10-DEC-07:01</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2297.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.76</td>
    <td align="right">    54822.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      393.58</td>
    <td align="right">    56781.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::STREETLEVEL:WEST></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> STREETLEVEL:WEST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_STREETLEVEL:WEST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      735.57</td>
    <td align="right">    34543.59</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      605.32</td>
    <td align="right">    34061.58</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      561.15</td>
    <td align="right">    34330.98</td>
    <td align="right">12-MAR-07:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      372.27</td>
    <td align="right">    32802.92</td>
    <td align="right">28-APR-07:01</td>
    <td align="right">        6.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      261.94</td>
    <td align="right">    32194.03</td>
    <td align="right">18-MAY-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      128.79</td>
    <td align="right">    31928.17</td>
    <td align="right">21-JUN-07:01</td>
    <td align="right">       12.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       81.30</td>
    <td align="right">    31894.32</td>
    <td align="right">30-JUL-07:01</td>
    <td align="right">       13.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       76.83</td>
    <td align="right">    31893.90</td>
    <td align="right">27-AUG-07:01</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      167.70</td>
    <td align="right">    32526.35</td>
    <td align="right">03-SEP-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      333.41</td>
    <td align="right">    33443.94</td>
    <td align="right">22-OCT-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      513.82</td>
    <td align="right">    33787.25</td>
    <td align="right">30-NOV-07:01</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      833.22</td>
    <td align="right">    34577.86</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4671.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       76.83</td>
    <td align="right">    31893.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      833.22</td>
    <td align="right">    34577.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::STREETLEVEL:NORTH></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> STREETLEVEL:NORTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_STREETLEVEL:NORTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      757.19</td>
    <td align="right">    34541.21</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      622.61</td>
    <td align="right">    34066.29</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      572.03</td>
    <td align="right">    34302.88</td>
    <td align="right">12-MAR-07:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.01</td>
    <td align="right">    32744.88</td>
    <td align="right">02-APR-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      245.89</td>
    <td align="right">    32191.01</td>
    <td align="right">18-MAY-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      106.65</td>
    <td align="right">    31893.35</td>
    <td align="right">20-JUN-07:01</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.66</td>
    <td align="right">    31887.52</td>
    <td align="right">02-JUL-07:01</td>
    <td align="right">       14.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       65.16</td>
    <td align="right">    31814.51</td>
    <td align="right">24-AUG-07:01</td>
    <td align="right">       12.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      162.48</td>
    <td align="right">    32518.78</td>
    <td align="right">03-SEP-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      343.72</td>
    <td align="right">    33455.49</td>
    <td align="right">22-OCT-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      526.80</td>
    <td align="right">    33788.33</td>
    <td align="right">30-NOV-07:01</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      866.63</td>
    <td align="right">    34578.01</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4703.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       65.16</td>
    <td align="right">    31814.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      866.63</td>
    <td align="right">    34578.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::STREETLEVEL:SOUTH></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> STREETLEVEL:SOUTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_STREETLEVEL:SOUTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      712.31</td>
    <td align="right">    34543.50</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      592.75</td>
    <td align="right">    34061.22</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      550.44</td>
    <td align="right">    34236.58</td>
    <td align="right">12-MAR-07:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      367.82</td>
    <td align="right">    32689.03</td>
    <td align="right">02-APR-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      258.50</td>
    <td align="right">    32201.40</td>
    <td align="right">18-MAY-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      125.09</td>
    <td align="right">    31947.99</td>
    <td align="right">21-JUN-07:01</td>
    <td align="right">       12.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.54</td>
    <td align="right">    31886.50</td>
    <td align="right">02-JUL-07:01</td>
    <td align="right">       14.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       69.45</td>
    <td align="right">    31933.32</td>
    <td align="right">27-AUG-07:01</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      158.66</td>
    <td align="right">    32517.72</td>
    <td align="right">03-SEP-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.72</td>
    <td align="right">    33443.83</td>
    <td align="right">22-OCT-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      499.55</td>
    <td align="right">    33793.23</td>
    <td align="right">30-NOV-07:01</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      794.84</td>
    <td align="right">    34578.14</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4525.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       69.45</td>
    <td align="right">    31886.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      794.84</td>
    <td align="right">    34578.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR:EAST></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR:EAST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR:EAST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      746.37</td>
    <td align="right">    34553.53</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      609.75</td>
    <td align="right">    34083.28</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      534.77</td>
    <td align="right">    33475.73</td>
    <td align="right">05-MAR-07:01</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      333.50</td>
    <td align="right">    32497.30</td>
    <td align="right">27-APR-07:01</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      218.63</td>
    <td align="right">    32102.17</td>
    <td align="right">21-MAY-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       94.50</td>
    <td align="right">    31790.36</td>
    <td align="right">20-JUN-07:01</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.74</td>
    <td align="right">    31870.40</td>
    <td align="right">02-JUL-07:01</td>
    <td align="right">       14.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.76</td>
    <td align="right">    31621.83</td>
    <td align="right">17-AUG-07:01</td>
    <td align="right">       14.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      130.01</td>
    <td align="right">    32293.92</td>
    <td align="right">03-SEP-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      307.66</td>
    <td align="right">    33455.03</td>
    <td align="right">22-OCT-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      517.44</td>
    <td align="right">    33804.85</td>
    <td align="right">30-NOV-07:01</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      851.90</td>
    <td align="right">    34599.02</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4441.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       43.76</td>
    <td align="right">    31621.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      851.90</td>
    <td align="right">    34599.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR:CORE></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR:CORE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR:CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      354.09</td>
    <td align="right">    56896.23</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      291.87</td>
    <td align="right">    56468.04</td>
    <td align="right">26-FEB-07:01</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      282.19</td>
    <td align="right">    56741.34</td>
    <td align="right">12-MAR-07:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      183.06</td>
    <td align="right">    55332.63</td>
    <td align="right">30-APR-07:01</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      137.15</td>
    <td align="right">    54882.88</td>
    <td align="right">19-MAY-07:01</td>
    <td align="right">        9.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       74.15</td>
    <td align="right">    54841.52</td>
    <td align="right">21-JUN-07:01</td>
    <td align="right">       12.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.05</td>
    <td align="right">    54897.25</td>
    <td align="right">30-JUL-07:01</td>
    <td align="right">       13.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.05</td>
    <td align="right">    55022.97</td>
    <td align="right">27-AUG-07:01</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       89.35</td>
    <td align="right">    55296.96</td>
    <td align="right">03-SEP-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      169.60</td>
    <td align="right">    56208.51</td>
    <td align="right">22-OCT-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      247.60</td>
    <td align="right">    56218.51</td>
    <td align="right">12-NOV-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      408.35</td>
    <td align="right">    56900.64</td>
    <td align="right">10-DEC-07:01</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2352.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       53.05</td>
    <td align="right">    54841.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.35</td>
    <td align="right">    56900.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR:WEST></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR:WEST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR:WEST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      746.06</td>
    <td align="right">    34547.55</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      613.77</td>
    <td align="right">    34068.66</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      567.89</td>
    <td align="right">    34317.76</td>
    <td align="right">12-MAR-07:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      376.46</td>
    <td align="right">    32786.58</td>
    <td align="right">28-APR-07:01</td>
    <td align="right">        6.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      265.49</td>
    <td align="right">    32210.41</td>
    <td align="right">18-MAY-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      130.12</td>
    <td align="right">    31938.22</td>
    <td align="right">21-JUN-07:01</td>
    <td align="right">       12.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       81.99</td>
    <td align="right">    31898.24</td>
    <td align="right">30-JUL-07:01</td>
    <td align="right">       13.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       76.67</td>
    <td align="right">    31897.59</td>
    <td align="right">27-AUG-07:01</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      169.15</td>
    <td align="right">    32519.87</td>
    <td align="right">03-SEP-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      336.99</td>
    <td align="right">    33446.96</td>
    <td align="right">22-OCT-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      521.63</td>
    <td align="right">    33805.69</td>
    <td align="right">30-NOV-07:01</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      844.11</td>
    <td align="right">    34586.20</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4730.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       76.67</td>
    <td align="right">    31897.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      844.11</td>
    <td align="right">    34586.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR:NORTH></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR:NORTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR:NORTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      766.43</td>
    <td align="right">    34553.54</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      629.81</td>
    <td align="right">    34083.66</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      576.23</td>
    <td align="right">    34289.08</td>
    <td align="right">12-MAR-07:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      372.51</td>
    <td align="right">    32747.57</td>
    <td align="right">02-APR-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      249.76</td>
    <td align="right">    32194.79</td>
    <td align="right">18-MAY-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      109.07</td>
    <td align="right">    31897.14</td>
    <td align="right">20-JUN-07:01</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       66.64</td>
    <td align="right">    31894.24</td>
    <td align="right">02-JUL-07:01</td>
    <td align="right">       14.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       65.61</td>
    <td align="right">    31818.04</td>
    <td align="right">24-AUG-07:01</td>
    <td align="right">       12.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      163.70</td>
    <td align="right">    32511.79</td>
    <td align="right">03-SEP-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      345.39</td>
    <td align="right">    33455.24</td>
    <td align="right">22-OCT-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      533.52</td>
    <td align="right">    33806.12</td>
    <td align="right">30-NOV-07:01</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      876.39</td>
    <td align="right">    34586.21</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4755.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       65.61</td>
    <td align="right">    31818.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      876.39</td>
    <td align="right">    34586.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR:SOUTH></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR:SOUTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR:SOUTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      724.45</td>
    <td align="right">    34547.45</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      603.06</td>
    <td align="right">    34068.24</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      558.77</td>
    <td align="right">    34224.27</td>
    <td align="right">12-MAR-07:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.84</td>
    <td align="right">    32683.48</td>
    <td align="right">02-APR-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      262.89</td>
    <td align="right">    32214.24</td>
    <td align="right">18-MAY-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      127.21</td>
    <td align="right">    31941.91</td>
    <td align="right">21-JUN-07:01</td>
    <td align="right">       12.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       78.46</td>
    <td align="right">    31891.52</td>
    <td align="right">02-JUL-07:01</td>
    <td align="right">       14.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.79</td>
    <td align="right">    31934.74</td>
    <td align="right">27-AUG-07:01</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      161.70</td>
    <td align="right">    32515.65</td>
    <td align="right">03-SEP-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.29</td>
    <td align="right">    33446.68</td>
    <td align="right">22-OCT-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      508.46</td>
    <td align="right">    33805.27</td>
    <td align="right">30-NOV-07:01</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      806.87</td>
    <td align="right">    34586.29</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4599.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.79</td>
    <td align="right">    31891.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      806.87</td>
    <td align="right">    34586.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR:EAST></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR:EAST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR:EAST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      926.27</td>
    <td align="right">    36338.69</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      751.32</td>
    <td align="right">    35818.12</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      662.49</td>
    <td align="right">    35193.09</td>
    <td align="right">11-MAR-07:01</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      413.89</td>
    <td align="right">    34156.38</td>
    <td align="right">27-APR-07:01</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      274.39</td>
    <td align="right">    33694.05</td>
    <td align="right">18-MAY-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      122.51</td>
    <td align="right">    33301.26</td>
    <td align="right">19-JUN-07:01</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       67.54</td>
    <td align="right">    33425.73</td>
    <td align="right">09-JUL-07:01</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       57.87</td>
    <td align="right">    33196.83</td>
    <td align="right">16-AUG-07:01</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      168.90</td>
    <td align="right">    33957.27</td>
    <td align="right">03-SEP-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      387.33</td>
    <td align="right">    35115.11</td>
    <td align="right">22-OCT-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      644.56</td>
    <td align="right">    35588.24</td>
    <td align="right">30-NOV-07:01</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1055.72</td>
    <td align="right">    36449.31</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5532.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       57.87</td>
    <td align="right">    33196.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1055.72</td>
    <td align="right">    36449.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR:CORE></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR:CORE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR:CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      860.52</td>
    <td align="right">    61215.28</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      707.94</td>
    <td align="right">    60399.42</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      682.35</td>
    <td align="right">    61019.47</td>
    <td align="right">12-MAR-07:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      441.99</td>
    <td align="right">    58952.72</td>
    <td align="right">30-APR-07:01</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      312.83</td>
    <td align="right">    58090.89</td>
    <td align="right">19-MAY-07:01</td>
    <td align="right">        9.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      153.46</td>
    <td align="right">    57745.80</td>
    <td align="right">21-JUN-07:01</td>
    <td align="right">       12.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       97.31</td>
    <td align="right">    57897.51</td>
    <td align="right">02-JUL-07:01</td>
    <td align="right">       14.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       91.89</td>
    <td align="right">    58119.55</td>
    <td align="right">27-AUG-07:01</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      215.13</td>
    <td align="right">    58449.84</td>
    <td align="right">03-SEP-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      425.21</td>
    <td align="right">    59820.04</td>
    <td align="right">22-OCT-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      606.74</td>
    <td align="right">    60011.30</td>
    <td align="right">12-NOV-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      984.58</td>
    <td align="right">    61135.45</td>
    <td align="right">10-DEC-07:01</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5579.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.89</td>
    <td align="right">    57745.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      984.58</td>
    <td align="right">    61215.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR:WEST></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR:WEST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR:WEST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      925.26</td>
    <td align="right">    36328.36</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      754.36</td>
    <td align="right">    35797.56</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      698.54</td>
    <td align="right">    36137.04</td>
    <td align="right">12-MAR-07:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      460.89</td>
    <td align="right">    34440.91</td>
    <td align="right">03-APR-07:01</td>
    <td align="right">        5.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      324.73</td>
    <td align="right">    33865.70</td>
    <td align="right">18-MAY-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      158.77</td>
    <td align="right">    33477.78</td>
    <td align="right">21-JUN-07:01</td>
    <td align="right">       12.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       97.91</td>
    <td align="right">    33467.40</td>
    <td align="right">30-JUL-07:01</td>
    <td align="right">       13.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       92.24</td>
    <td align="right">    33476.50</td>
    <td align="right">27-AUG-07:01</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      211.51</td>
    <td align="right">    34135.04</td>
    <td align="right">03-SEP-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      420.63</td>
    <td align="right">    35108.95</td>
    <td align="right">22-OCT-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      647.74</td>
    <td align="right">    35592.52</td>
    <td align="right">30-NOV-07:01</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1046.99</td>
    <td align="right">    36439.05</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5839.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.24</td>
    <td align="right">    33467.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1046.99</td>
    <td align="right">    36439.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR:NORTH></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR:NORTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR:NORTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      950.98</td>
    <td align="right">    36338.71</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      774.31</td>
    <td align="right">    35818.53</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      707.87</td>
    <td align="right">    36108.82</td>
    <td align="right">12-MAR-07:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      459.33</td>
    <td align="right">    34375.80</td>
    <td align="right">02-APR-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      311.25</td>
    <td align="right">    33857.17</td>
    <td align="right">18-MAY-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      138.83</td>
    <td align="right">    33415.70</td>
    <td align="right">20-JUN-07:01</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       84.16</td>
    <td align="right">    33435.33</td>
    <td align="right">09-JUL-07:01</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       82.85</td>
    <td align="right">    33407.18</td>
    <td align="right">24-AUG-07:01</td>
    <td align="right">       12.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      207.01</td>
    <td align="right">    34129.52</td>
    <td align="right">03-SEP-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      429.12</td>
    <td align="right">    35115.20</td>
    <td align="right">22-OCT-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      662.87</td>
    <td align="right">    35592.95</td>
    <td align="right">30-NOV-07:01</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1085.02</td>
    <td align="right">    36439.01</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5893.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       82.85</td>
    <td align="right">    33407.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1085.02</td>
    <td align="right">    36439.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR:SOUTH></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR:SOUTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR:SOUTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      897.35</td>
    <td align="right">    36328.23</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      742.17</td>
    <td align="right">    35797.19</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      690.63</td>
    <td align="right">    36037.57</td>
    <td align="right">12-MAR-07:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      461.17</td>
    <td align="right">    34306.27</td>
    <td align="right">02-APR-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      324.86</td>
    <td align="right">    33885.24</td>
    <td align="right">18-MAY-07:01</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      157.21</td>
    <td align="right">    33443.12</td>
    <td align="right">20-JUN-07:01</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       95.95</td>
    <td align="right">    33433.78</td>
    <td align="right">09-JUL-07:01</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.01</td>
    <td align="right">    33453.83</td>
    <td align="right">27-AUG-07:01</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      205.47</td>
    <td align="right">    34133.92</td>
    <td align="right">03-SEP-07:01</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      406.25</td>
    <td align="right">    35108.92</td>
    <td align="right">22-OCT-07:01</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      632.48</td>
    <td align="right">    35588.01</td>
    <td align="right">30-NOV-07:01</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      999.13</td>
    <td align="right">    36439.08</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5700.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.01</td>
    <td align="right">    33433.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      999.13</td>
    <td align="right">    36439.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::STREETLEVEL:EAST></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> STREETLEVEL:EAST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_STREETLEVEL:EAST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.75</td>
    <td align="right">       20.20</td>
    <td align="right">      248.15</td>
    <td align="right">       19.00</td>
    <td align="right">      246.45</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      428.10</td>
    <td align="right">       20.25</td>
    <td align="right">      224.50</td>
    <td align="right">       19.41</td>
    <td align="right">      201.70</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      417.70</td>
    <td align="right">       20.35</td>
    <td align="right">      245.80</td>
    <td align="right">       19.99</td>
    <td align="right">      185.75</td>
    <td align="right">       18.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      333.65</td>
    <td align="right">       20.47</td>
    <td align="right">      258.05</td>
    <td align="right">       21.50</td>
    <td align="right">      126.90</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      262.00</td>
    <td align="right">       20.43</td>
    <td align="right">      327.25</td>
    <td align="right">       22.58</td>
    <td align="right">      101.30</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      185.00</td>
    <td align="right">       20.86</td>
    <td align="right">      357.40</td>
    <td align="right">       23.60</td>
    <td align="right">       59.85</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      156.95</td>
    <td align="right">       21.69</td>
    <td align="right">      381.40</td>
    <td align="right">       24.32</td>
    <td align="right">       44.15</td>
    <td align="right">       22.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      155.80</td>
    <td align="right">       21.64</td>
    <td align="right">      405.20</td>
    <td align="right">       24.23</td>
    <td align="right">       56.10</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      210.55</td>
    <td align="right">       20.71</td>
    <td align="right">      316.60</td>
    <td align="right">       23.24</td>
    <td align="right">       65.80</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.45</td>
    <td align="right">       20.48</td>
    <td align="right">      263.85</td>
    <td align="right">       21.42</td>
    <td align="right">      135.95</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      472.40</td>
    <td align="right">       20.30</td>
    <td align="right">      217.15</td>
    <td align="right">       19.07</td>
    <td align="right">      200.75</td>
    <td align="right">       18.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      503.00</td>
    <td align="right">       20.10</td>
    <td align="right">      258.85</td>
    <td align="right">       19.09</td>
    <td align="right">      258.85</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3976.35</td>
    <td align="right">       20.46</td>
    <td align="right">     3504.20</td>
    <td align="right">       21.84</td>
    <td align="right">     1683.55</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      155.80</td>
    <td align="right">       20.10</td>
    <td align="right">      217.15</td>
    <td align="right">       19.00</td>
    <td align="right">       44.15</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      503.00</td>
    <td align="right">       21.69</td>
    <td align="right">      405.20</td>
    <td align="right">       24.32</td>
    <td align="right">      258.85</td>
    <td align="right">       22.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::STREETLEVEL:CORE></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> STREETLEVEL:CORE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_STREETLEVEL:CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.90</td>
    <td align="right">       20.21</td>
    <td align="right">      250.05</td>
    <td align="right">       19.82</td>
    <td align="right">      200.05</td>
    <td align="right">       18.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      344.20</td>
    <td align="right">       20.15</td>
    <td align="right">      253.95</td>
    <td align="right">       20.58</td>
    <td align="right">      171.25</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      350.20</td>
    <td align="right">       20.21</td>
    <td align="right">      300.70</td>
    <td align="right">       21.23</td>
    <td align="right">      167.95</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      306.55</td>
    <td align="right">       20.46</td>
    <td align="right">      282.30</td>
    <td align="right">       22.01</td>
    <td align="right">      121.35</td>
    <td align="right">       18.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      266.65</td>
    <td align="right">       20.59</td>
    <td align="right">      318.65</td>
    <td align="right">       22.70</td>
    <td align="right">       98.05</td>
    <td align="right">       18.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      213.60</td>
    <td align="right">       21.03</td>
    <td align="right">      330.05</td>
    <td align="right">       23.53</td>
    <td align="right">       65.20</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      199.20</td>
    <td align="right">       21.73</td>
    <td align="right">      349.60</td>
    <td align="right">       24.19</td>
    <td align="right">       58.40</td>
    <td align="right">       22.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      201.60</td>
    <td align="right">       21.72</td>
    <td align="right">      365.20</td>
    <td align="right">       24.15</td>
    <td align="right">       67.30</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      223.45</td>
    <td align="right">       20.84</td>
    <td align="right">      305.25</td>
    <td align="right">       23.39</td>
    <td align="right">       58.95</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      310.75</td>
    <td align="right">       20.47</td>
    <td align="right">      295.20</td>
    <td align="right">       22.13</td>
    <td align="right">      120.20</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      362.80</td>
    <td align="right">       20.16</td>
    <td align="right">      274.90</td>
    <td align="right">       20.73</td>
    <td align="right">      173.80</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      449.70</td>
    <td align="right">       20.30</td>
    <td align="right">      234.20</td>
    <td align="right">       19.40</td>
    <td align="right">      207.80</td>
    <td align="right">       18.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3656.60</td>
    <td align="right">       20.53</td>
    <td align="right">     3560.05</td>
    <td align="right">       22.18</td>
    <td align="right">     1510.30</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.20</td>
    <td align="right">       20.15</td>
    <td align="right">      234.20</td>
    <td align="right">       19.40</td>
    <td align="right">       58.40</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      449.70</td>
    <td align="right">       21.73</td>
    <td align="right">      365.20</td>
    <td align="right">       24.19</td>
    <td align="right">      207.80</td>
    <td align="right">       22.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::STREETLEVEL:WEST></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> STREETLEVEL:WEST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_STREETLEVEL:WEST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      488.10</td>
    <td align="right">       20.14</td>
    <td align="right">      258.60</td>
    <td align="right">       19.23</td>
    <td align="right">      246.95</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      406.35</td>
    <td align="right">       20.18</td>
    <td align="right">      242.30</td>
    <td align="right">       19.80</td>
    <td align="right">      204.15</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      413.10</td>
    <td align="right">       20.28</td>
    <td align="right">      277.55</td>
    <td align="right">       20.48</td>
    <td align="right">      195.95</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      352.10</td>
    <td align="right">       20.59</td>
    <td align="right">      248.80</td>
    <td align="right">       21.45</td>
    <td align="right">      138.65</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      291.00</td>
    <td align="right">       20.93</td>
    <td align="right">      328.90</td>
    <td align="right">       22.77</td>
    <td align="right">      124.95</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      233.15</td>
    <td align="right">       21.54</td>
    <td align="right">      338.30</td>
    <td align="right">       23.66</td>
    <td align="right">       91.85</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      235.35</td>
    <td align="right">       22.65</td>
    <td align="right">      345.60</td>
    <td align="right">       24.47</td>
    <td align="right">       91.60</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      243.50</td>
    <td align="right">       22.29</td>
    <td align="right">      351.90</td>
    <td align="right">       24.26</td>
    <td align="right">       94.10</td>
    <td align="right">       23.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      254.65</td>
    <td align="right">       20.92</td>
    <td align="right">      293.15</td>
    <td align="right">       23.14</td>
    <td align="right">       76.75</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      364.45</td>
    <td align="right">       20.55</td>
    <td align="right">      258.00</td>
    <td align="right">       21.20</td>
    <td align="right">      149.00</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.55</td>
    <td align="right">       20.25</td>
    <td align="right">      234.85</td>
    <td align="right">       19.45</td>
    <td align="right">      204.75</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.45</td>
    <td align="right">       20.11</td>
    <td align="right">      268.10</td>
    <td align="right">       19.29</td>
    <td align="right">      259.05</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4221.75</td>
    <td align="right">       20.68</td>
    <td align="right">     3446.05</td>
    <td align="right">       21.84</td>
    <td align="right">     1877.75</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      233.15</td>
    <td align="right">       20.11</td>
    <td align="right">      234.85</td>
    <td align="right">       19.23</td>
    <td align="right">       76.75</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      488.45</td>
    <td align="right">       22.65</td>
    <td align="right">      351.90</td>
    <td align="right">       24.47</td>
    <td align="right">      259.05</td>
    <td align="right">       24.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::STREETLEVEL:NORTH></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> STREETLEVEL:NORTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_STREETLEVEL:NORTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      508.00</td>
    <td align="right">       20.11</td>
    <td align="right">      265.15</td>
    <td align="right">       19.11</td>
    <td align="right">      265.15</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      439.35</td>
    <td align="right">       20.20</td>
    <td align="right">      225.55</td>
    <td align="right">       19.24</td>
    <td align="right">      214.75</td>
    <td align="right">       18.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      436.15</td>
    <td align="right">       20.33</td>
    <td align="right">      237.70</td>
    <td align="right">       19.62</td>
    <td align="right">      202.25</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.25</td>
    <td align="right">       20.57</td>
    <td align="right">      234.65</td>
    <td align="right">       21.02</td>
    <td align="right">      140.30</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      294.25</td>
    <td align="right">       20.55</td>
    <td align="right">      301.40</td>
    <td align="right">       22.31</td>
    <td align="right">      110.90</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      226.45</td>
    <td align="right">       20.99</td>
    <td align="right">      327.15</td>
    <td align="right">       23.37</td>
    <td align="right">       73.25</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      205.35</td>
    <td align="right">       21.72</td>
    <td align="right">      343.35</td>
    <td align="right">       24.18</td>
    <td align="right">       58.10</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      216.10</td>
    <td align="right">       21.65</td>
    <td align="right">      353.40</td>
    <td align="right">       24.05</td>
    <td align="right">       70.10</td>
    <td align="right">       21.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      264.45</td>
    <td align="right">       20.88</td>
    <td align="right">      271.65</td>
    <td align="right">       22.93</td>
    <td align="right">       73.65</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      397.70</td>
    <td align="right">       20.60</td>
    <td align="right">      221.35</td>
    <td align="right">       20.61</td>
    <td align="right">      150.70</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.85</td>
    <td align="right">       20.25</td>
    <td align="right">      222.70</td>
    <td align="right">       19.06</td>
    <td align="right">      210.70</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      503.00</td>
    <td align="right">       20.08</td>
    <td align="right">      286.05</td>
    <td align="right">       19.29</td>
    <td align="right">      286.05</td>
    <td align="right">       19.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4339.90</td>
    <td align="right">       20.51</td>
    <td align="right">     3290.10</td>
    <td align="right">       21.50</td>
    <td align="right">     1855.90</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      205.35</td>
    <td align="right">       20.08</td>
    <td align="right">      221.35</td>
    <td align="right">       19.06</td>
    <td align="right">       58.10</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.00</td>
    <td align="right">       21.72</td>
    <td align="right">      353.40</td>
    <td align="right">       24.18</td>
    <td align="right">      286.05</td>
    <td align="right">       21.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::STREETLEVEL:SOUTH></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> STREETLEVEL:SOUTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_STREETLEVEL:SOUTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      437.80</td>
    <td align="right">       20.04</td>
    <td align="right">      296.10</td>
    <td align="right">       20.02</td>
    <td align="right">      235.35</td>
    <td align="right">       18.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      351.75</td>
    <td align="right">       20.03</td>
    <td align="right">      283.50</td>
    <td align="right">       20.56</td>
    <td align="right">      195.80</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      359.10</td>
    <td align="right">       20.06</td>
    <td align="right">      323.95</td>
    <td align="right">       21.05</td>
    <td align="right">      191.00</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      329.25</td>
    <td align="right">       20.44</td>
    <td align="right">      277.10</td>
    <td align="right">       21.58</td>
    <td align="right">      138.50</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      278.45</td>
    <td align="right">       20.43</td>
    <td align="right">      323.50</td>
    <td align="right">       22.39</td>
    <td align="right">      114.15</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      220.95</td>
    <td align="right">       20.78</td>
    <td align="right">      327.85</td>
    <td align="right">       23.28</td>
    <td align="right">       73.05</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      201.55</td>
    <td align="right">       21.50</td>
    <td align="right">      347.40</td>
    <td align="right">       24.08</td>
    <td align="right">       56.50</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      198.05</td>
    <td align="right">       21.51</td>
    <td align="right">      376.25</td>
    <td align="right">       24.06</td>
    <td align="right">       69.40</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      217.15</td>
    <td align="right">       20.64</td>
    <td align="right">      330.75</td>
    <td align="right">       23.24</td>
    <td align="right">       72.20</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      306.20</td>
    <td align="right">       20.35</td>
    <td align="right">      315.65</td>
    <td align="right">       21.86</td>
    <td align="right">      141.95</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      402.10</td>
    <td align="right">       20.12</td>
    <td align="right">      277.35</td>
    <td align="right">       20.29</td>
    <td align="right">      198.50</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      446.95</td>
    <td align="right">       20.05</td>
    <td align="right">      288.60</td>
    <td align="right">       19.87</td>
    <td align="right">      239.90</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3749.30</td>
    <td align="right">       20.37</td>
    <td align="right">     3768.00</td>
    <td align="right">       21.98</td>
    <td align="right">     1726.30</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      198.05</td>
    <td align="right">       20.03</td>
    <td align="right">      277.10</td>
    <td align="right">       19.87</td>
    <td align="right">       56.50</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.95</td>
    <td align="right">       21.51</td>
    <td align="right">      376.25</td>
    <td align="right">       24.08</td>
    <td align="right">      239.90</td>
    <td align="right">       21.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR:EAST></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR:EAST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR:EAST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      504.50</td>
    <td align="right">       20.19</td>
    <td align="right">      248.15</td>
    <td align="right">       18.97</td>
    <td align="right">      247.50</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      428.95</td>
    <td align="right">       20.23</td>
    <td align="right">      223.00</td>
    <td align="right">       19.35</td>
    <td align="right">      202.40</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      418.20</td>
    <td align="right">       20.34</td>
    <td align="right">      246.35</td>
    <td align="right">       19.96</td>
    <td align="right">      186.70</td>
    <td align="right">       18.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      334.80</td>
    <td align="right">       20.46</td>
    <td align="right">      257.05</td>
    <td align="right">       21.44</td>
    <td align="right">      128.45</td>
    <td align="right">       18.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      259.65</td>
    <td align="right">       20.39</td>
    <td align="right">      331.60</td>
    <td align="right">       22.56</td>
    <td align="right">      103.05</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      183.85</td>
    <td align="right">       20.84</td>
    <td align="right">      360.30</td>
    <td align="right">       23.58</td>
    <td align="right">       61.20</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      157.85</td>
    <td align="right">       21.69</td>
    <td align="right">      382.40</td>
    <td align="right">       24.31</td>
    <td align="right">       45.00</td>
    <td align="right">       22.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      156.65</td>
    <td align="right">       21.66</td>
    <td align="right">      406.55</td>
    <td align="right">       24.22</td>
    <td align="right">       59.00</td>
    <td align="right">       21.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      209.95</td>
    <td align="right">       20.67</td>
    <td align="right">      320.95</td>
    <td align="right">       23.22</td>
    <td align="right">       67.55</td>
    <td align="right">       18.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      350.75</td>
    <td align="right">       20.46</td>
    <td align="right">      262.30</td>
    <td align="right">       21.35</td>
    <td align="right">      137.50</td>
    <td align="right">       18.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      473.25</td>
    <td align="right">       20.28</td>
    <td align="right">      217.50</td>
    <td align="right">       19.05</td>
    <td align="right">      201.65</td>
    <td align="right">       18.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      503.00</td>
    <td align="right">       20.09</td>
    <td align="right">      259.80</td>
    <td align="right">       19.10</td>
    <td align="right">      259.80</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3981.40</td>
    <td align="right">       20.44</td>
    <td align="right">     3515.95</td>
    <td align="right">       21.82</td>
    <td align="right">     1699.80</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      156.65</td>
    <td align="right">       20.09</td>
    <td align="right">      217.50</td>
    <td align="right">       18.97</td>
    <td align="right">       45.00</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.50</td>
    <td align="right">       21.69</td>
    <td align="right">      406.55</td>
    <td align="right">       24.31</td>
    <td align="right">      259.80</td>
    <td align="right">       22.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR:CORE></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR:CORE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR:CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      435.50</td>
    <td align="right">       20.22</td>
    <td align="right">      244.05</td>
    <td align="right">       19.64</td>
    <td align="right">      202.35</td>
    <td align="right">       18.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      345.85</td>
    <td align="right">       20.13</td>
    <td align="right">      253.75</td>
    <td align="right">       20.50</td>
    <td align="right">      173.75</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      349.10</td>
    <td align="right">       20.17</td>
    <td align="right">      306.35</td>
    <td align="right">       21.21</td>
    <td align="right">      170.65</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      304.30</td>
    <td align="right">       20.41</td>
    <td align="right">      284.80</td>
    <td align="right">       21.97</td>
    <td align="right">      122.95</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      258.40</td>
    <td align="right">       20.49</td>
    <td align="right">      325.20</td>
    <td align="right">       22.69</td>
    <td align="right">       98.70</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      203.45</td>
    <td align="right">       20.93</td>
    <td align="right">      338.30</td>
    <td align="right">       23.51</td>
    <td align="right">       65.35</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      192.65</td>
    <td align="right">       21.65</td>
    <td align="right">      357.05</td>
    <td align="right">       24.19</td>
    <td align="right">       57.30</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      194.35</td>
    <td align="right">       21.66</td>
    <td align="right">      374.15</td>
    <td align="right">       24.15</td>
    <td align="right">       67.25</td>
    <td align="right">       21.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      220.25</td>
    <td align="right">       20.77</td>
    <td align="right">      312.45</td>
    <td align="right">       23.35</td>
    <td align="right">       60.75</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      311.35</td>
    <td align="right">       20.44</td>
    <td align="right">      299.30</td>
    <td align="right">       22.08</td>
    <td align="right">      123.80</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      366.95</td>
    <td align="right">       20.15</td>
    <td align="right">      271.65</td>
    <td align="right">       20.60</td>
    <td align="right">      177.15</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      460.10</td>
    <td align="right">       20.33</td>
    <td align="right">      231.90</td>
    <td align="right">       19.27</td>
    <td align="right">      211.00</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3642.25</td>
    <td align="right">       20.49</td>
    <td align="right">     3598.95</td>
    <td align="right">       22.15</td>
    <td align="right">     1531.00</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      192.65</td>
    <td align="right">       20.13</td>
    <td align="right">      231.90</td>
    <td align="right">       19.27</td>
    <td align="right">       57.30</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      460.10</td>
    <td align="right">       21.66</td>
    <td align="right">      374.15</td>
    <td align="right">       24.19</td>
    <td align="right">      211.00</td>
    <td align="right">       21.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR:WEST></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR:WEST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR:WEST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      489.15</td>
    <td align="right">       20.13</td>
    <td align="right">      261.35</td>
    <td align="right">       19.23</td>
    <td align="right">      250.20</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      408.00</td>
    <td align="right">       20.18</td>
    <td align="right">      242.35</td>
    <td align="right">       19.76</td>
    <td align="right">      205.60</td>
    <td align="right">       18.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      413.55</td>
    <td align="right">       20.27</td>
    <td align="right">      276.65</td>
    <td align="right">       20.44</td>
    <td align="right">      196.40</td>
    <td align="right">       18.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      348.30</td>
    <td align="right">       20.55</td>
    <td align="right">      252.60</td>
    <td align="right">       21.46</td>
    <td align="right">      139.15</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      287.60</td>
    <td align="right">       20.87</td>
    <td align="right">      332.00</td>
    <td align="right">       22.74</td>
    <td align="right">      124.55</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      229.55</td>
    <td align="right">       21.49</td>
    <td align="right">      342.35</td>
    <td align="right">       23.63</td>
    <td align="right">       91.95</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      231.95</td>
    <td align="right">       22.63</td>
    <td align="right">      348.85</td>
    <td align="right">       24.45</td>
    <td align="right">       90.75</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      238.15</td>
    <td align="right">       22.25</td>
    <td align="right">      357.10</td>
    <td align="right">       24.24</td>
    <td align="right">       93.85</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      252.50</td>
    <td align="right">       20.87</td>
    <td align="right">      296.75</td>
    <td align="right">       23.11</td>
    <td align="right">       76.95</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      365.95</td>
    <td align="right">       20.53</td>
    <td align="right">      257.65</td>
    <td align="right">       21.14</td>
    <td align="right">      150.35</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      453.55</td>
    <td align="right">       20.24</td>
    <td align="right">      234.60</td>
    <td align="right">       19.41</td>
    <td align="right">      205.65</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      489.45</td>
    <td align="right">       20.11</td>
    <td align="right">      269.00</td>
    <td align="right">       19.28</td>
    <td align="right">      260.40</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4207.70</td>
    <td align="right">       20.65</td>
    <td align="right">     3471.25</td>
    <td align="right">       21.82</td>
    <td align="right">     1885.80</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      229.55</td>
    <td align="right">       20.11</td>
    <td align="right">      234.60</td>
    <td align="right">       19.23</td>
    <td align="right">       76.95</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      489.45</td>
    <td align="right">       22.63</td>
    <td align="right">      357.10</td>
    <td align="right">       24.45</td>
    <td align="right">      260.40</td>
    <td align="right">       24.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR:NORTH></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR:NORTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR:NORTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      508.00</td>
    <td align="right">       20.11</td>
    <td align="right">      266.30</td>
    <td align="right">       19.11</td>
    <td align="right">      266.30</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      440.15</td>
    <td align="right">       20.20</td>
    <td align="right">      225.45</td>
    <td align="right">       19.22</td>
    <td align="right">      215.10</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      430.45</td>
    <td align="right">       20.30</td>
    <td align="right">      237.90</td>
    <td align="right">       19.61</td>
    <td align="right">      201.65</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.05</td>
    <td align="right">       20.53</td>
    <td align="right">      236.20</td>
    <td align="right">       21.01</td>
    <td align="right">      140.75</td>
    <td align="right">       18.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      291.15</td>
    <td align="right">       20.52</td>
    <td align="right">      306.80</td>
    <td align="right">       22.30</td>
    <td align="right">      112.35</td>
    <td align="right">       18.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      222.25</td>
    <td align="right">       20.97</td>
    <td align="right">      332.65</td>
    <td align="right">       23.36</td>
    <td align="right">       74.45</td>
    <td align="right">       19.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      202.25</td>
    <td align="right">       21.69</td>
    <td align="right">      346.95</td>
    <td align="right">       24.17</td>
    <td align="right">       58.60</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      212.70</td>
    <td align="right">       21.63</td>
    <td align="right">      359.65</td>
    <td align="right">       24.03</td>
    <td align="right">       71.60</td>
    <td align="right">       21.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      260.20</td>
    <td align="right">       20.84</td>
    <td align="right">      280.05</td>
    <td align="right">       22.93</td>
    <td align="right">       75.05</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      395.00</td>
    <td align="right">       20.56</td>
    <td align="right">      225.90</td>
    <td align="right">       20.64</td>
    <td align="right">      151.55</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.90</td>
    <td align="right">       20.23</td>
    <td align="right">      223.90</td>
    <td align="right">       19.06</td>
    <td align="right">      210.90</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      503.00</td>
    <td align="right">       20.08</td>
    <td align="right">      284.30</td>
    <td align="right">       19.27</td>
    <td align="right">      284.30</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4308.10</td>
    <td align="right">       20.49</td>
    <td align="right">     3326.05</td>
    <td align="right">       21.50</td>
    <td align="right">     1862.60</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      202.25</td>
    <td align="right">       20.08</td>
    <td align="right">      223.90</td>
    <td align="right">       19.06</td>
    <td align="right">       58.60</td>
    <td align="right">       18.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.00</td>
    <td align="right">       21.69</td>
    <td align="right">      359.65</td>
    <td align="right">       24.17</td>
    <td align="right">      284.30</td>
    <td align="right">       21.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR:SOUTH></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR:SOUTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR:SOUTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      440.25</td>
    <td align="right">       20.03</td>
    <td align="right">      294.35</td>
    <td align="right">       19.97</td>
    <td align="right">      236.95</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      355.30</td>
    <td align="right">       20.03</td>
    <td align="right">      280.80</td>
    <td align="right">       20.49</td>
    <td align="right">      197.05</td>
    <td align="right">       18.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      361.25</td>
    <td align="right">       20.05</td>
    <td align="right">      323.55</td>
    <td align="right">       21.01</td>
    <td align="right">      192.60</td>
    <td align="right">       18.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      330.05</td>
    <td align="right">       20.41</td>
    <td align="right">      276.95</td>
    <td align="right">       21.54</td>
    <td align="right">      139.80</td>
    <td align="right">       18.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      276.20</td>
    <td align="right">       20.39</td>
    <td align="right">      326.30</td>
    <td align="right">       22.38</td>
    <td align="right">      115.10</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      218.55</td>
    <td align="right">       20.74</td>
    <td align="right">      331.40</td>
    <td align="right">       23.26</td>
    <td align="right">       74.00</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      200.10</td>
    <td align="right">       21.49</td>
    <td align="right">      349.05</td>
    <td align="right">       24.07</td>
    <td align="right">       56.65</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      197.90</td>
    <td align="right">       21.51</td>
    <td align="right">      377.75</td>
    <td align="right">       24.04</td>
    <td align="right">       71.10</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      218.00</td>
    <td align="right">       20.61</td>
    <td align="right">      330.95</td>
    <td align="right">       23.21</td>
    <td align="right">       73.55</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.85</td>
    <td align="right">       20.33</td>
    <td align="right">      314.80</td>
    <td align="right">       21.81</td>
    <td align="right">      143.80</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      405.35</td>
    <td align="right">       20.11</td>
    <td align="right">      273.70</td>
    <td align="right">       20.20</td>
    <td align="right">      199.70</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      448.30</td>
    <td align="right">       20.04</td>
    <td align="right">      287.95</td>
    <td align="right">       19.84</td>
    <td align="right">      240.95</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3761.10</td>
    <td align="right">       20.36</td>
    <td align="right">     3767.55</td>
    <td align="right">       21.95</td>
    <td align="right">     1741.25</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      197.90</td>
    <td align="right">       20.03</td>
    <td align="right">      273.70</td>
    <td align="right">       19.84</td>
    <td align="right">       56.65</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.30</td>
    <td align="right">       21.51</td>
    <td align="right">      377.75</td>
    <td align="right">       24.07</td>
    <td align="right">      240.95</td>
    <td align="right">       21.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR:EAST></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR:EAST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR:EAST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      507.20</td>
    <td align="right">       20.17</td>
    <td align="right">      259.10</td>
    <td align="right">       19.04</td>
    <td align="right">      259.10</td>
    <td align="right">       19.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      436.00</td>
    <td align="right">       20.25</td>
    <td align="right">      216.35</td>
    <td align="right">       19.08</td>
    <td align="right">      207.45</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      426.25</td>
    <td align="right">       20.38</td>
    <td align="right">      225.45</td>
    <td align="right">       19.43</td>
    <td align="right">      191.40</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      342.35</td>
    <td align="right">       20.51</td>
    <td align="right">      247.60</td>
    <td align="right">       21.21</td>
    <td align="right">      133.55</td>
    <td align="right">       18.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      259.75</td>
    <td align="right">       20.41</td>
    <td align="right">      329.15</td>
    <td align="right">       22.45</td>
    <td align="right">      108.65</td>
    <td align="right">       18.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      183.45</td>
    <td align="right">       20.80</td>
    <td align="right">      361.75</td>
    <td align="right">       23.51</td>
    <td align="right">       65.20</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      158.85</td>
    <td align="right">       21.71</td>
    <td align="right">      382.65</td>
    <td align="right">       24.27</td>
    <td align="right">       47.10</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      158.20</td>
    <td align="right">       21.59</td>
    <td align="right">      405.55</td>
    <td align="right">       24.17</td>
    <td align="right">       59.45</td>
    <td align="right">       21.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      215.60</td>
    <td align="right">       20.68</td>
    <td align="right">      318.00</td>
    <td align="right">       23.11</td>
    <td align="right">       72.55</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      359.85</td>
    <td align="right">       20.50</td>
    <td align="right">      244.25</td>
    <td align="right">       20.98</td>
    <td align="right">      142.50</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      477.65</td>
    <td align="right">       20.27</td>
    <td align="right">      220.00</td>
    <td align="right">       19.02</td>
    <td align="right">      205.00</td>
    <td align="right">       18.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      503.00</td>
    <td align="right">       20.08</td>
    <td align="right">      273.00</td>
    <td align="right">       19.18</td>
    <td align="right">      273.00</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4028.15</td>
    <td align="right">       20.45</td>
    <td align="right">     3482.85</td>
    <td align="right">       21.70</td>
    <td align="right">     1764.95</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      158.20</td>
    <td align="right">       20.08</td>
    <td align="right">      216.35</td>
    <td align="right">       19.02</td>
    <td align="right">       47.10</td>
    <td align="right">       18.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      507.20</td>
    <td align="right">       21.71</td>
    <td align="right">      405.55</td>
    <td align="right">       24.27</td>
    <td align="right">      273.00</td>
    <td align="right">       21.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR:CORE></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR:CORE</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR:CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      478.55</td>
    <td align="right">       20.31</td>
    <td align="right">      232.55</td>
    <td align="right">       18.98</td>
    <td align="right">      224.35</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      374.95</td>
    <td align="right">       20.25</td>
    <td align="right">      236.75</td>
    <td align="right">       19.87</td>
    <td align="right">      189.70</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.60</td>
    <td align="right">       20.17</td>
    <td align="right">      307.30</td>
    <td align="right">       20.94</td>
    <td align="right">      184.40</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      298.15</td>
    <td align="right">       20.30</td>
    <td align="right">      292.50</td>
    <td align="right">       21.79</td>
    <td align="right">      132.45</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      241.10</td>
    <td align="right">       20.26</td>
    <td align="right">      357.60</td>
    <td align="right">       22.67</td>
    <td align="right">      105.95</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      188.35</td>
    <td align="right">       20.65</td>
    <td align="right">      358.65</td>
    <td align="right">       23.43</td>
    <td align="right">       68.90</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      179.45</td>
    <td align="right">       21.47</td>
    <td align="right">      370.30</td>
    <td align="right">       24.13</td>
    <td align="right">       55.50</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      176.65</td>
    <td align="right">       21.40</td>
    <td align="right">      390.60</td>
    <td align="right">       24.06</td>
    <td align="right">       63.15</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      217.25</td>
    <td align="right">       20.61</td>
    <td align="right">      330.45</td>
    <td align="right">       23.21</td>
    <td align="right">       70.60</td>
    <td align="right">       18.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      320.00</td>
    <td align="right">       20.36</td>
    <td align="right">      300.35</td>
    <td align="right">       21.75</td>
    <td align="right">      140.05</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      403.35</td>
    <td align="right">       20.26</td>
    <td align="right">      255.65</td>
    <td align="right">       20.03</td>
    <td align="right">      191.90</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      492.65</td>
    <td align="right">       20.32</td>
    <td align="right">      237.20</td>
    <td align="right">       18.96</td>
    <td align="right">      235.25</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3728.05</td>
    <td align="right">       20.43</td>
    <td align="right">     3669.90</td>
    <td align="right">       21.96</td>
    <td align="right">     1662.20</td>
    <td align="right">       18.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.65</td>
    <td align="right">       20.17</td>
    <td align="right">      232.55</td>
    <td align="right">       18.96</td>
    <td align="right">       55.50</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      492.65</td>
    <td align="right">       21.47</td>
    <td align="right">      390.60</td>
    <td align="right">       24.13</td>
    <td align="right">      235.25</td>
    <td align="right">       21.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR:WEST></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR:WEST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR:WEST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.35</td>
    <td align="right">       20.14</td>
    <td align="right">      266.55</td>
    <td align="right">       19.17</td>
    <td align="right">      262.05</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      415.20</td>
    <td align="right">       20.21</td>
    <td align="right">      238.25</td>
    <td align="right">       19.54</td>
    <td align="right">      212.90</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      417.10</td>
    <td align="right">       20.28</td>
    <td align="right">      263.55</td>
    <td align="right">       20.14</td>
    <td align="right">      200.30</td>
    <td align="right">       18.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      348.10</td>
    <td align="right">       20.53</td>
    <td align="right">      249.65</td>
    <td align="right">       21.31</td>
    <td align="right">      139.95</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      284.05</td>
    <td align="right">       20.82</td>
    <td align="right">      333.35</td>
    <td align="right">       22.68</td>
    <td align="right">      123.00</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      224.00</td>
    <td align="right">       21.39</td>
    <td align="right">      345.95</td>
    <td align="right">       23.57</td>
    <td align="right">       90.60</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      225.60</td>
    <td align="right">       22.58</td>
    <td align="right">      351.00</td>
    <td align="right">       24.42</td>
    <td align="right">       87.15</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      230.05</td>
    <td align="right">       22.13</td>
    <td align="right">      361.10</td>
    <td align="right">       24.19</td>
    <td align="right">       90.05</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      253.90</td>
    <td align="right">       20.84</td>
    <td align="right">      297.80</td>
    <td align="right">       23.02</td>
    <td align="right">       78.60</td>
    <td align="right">       18.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      375.00</td>
    <td align="right">       20.56</td>
    <td align="right">      249.75</td>
    <td align="right">       20.91</td>
    <td align="right">      154.35</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      463.30</td>
    <td align="right">       20.26</td>
    <td align="right">      231.80</td>
    <td align="right">       19.25</td>
    <td align="right">      209.60</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.20</td>
    <td align="right">       20.11</td>
    <td align="right">      275.20</td>
    <td align="right">       19.24</td>
    <td align="right">      272.40</td>
    <td align="right">       19.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4223.85</td>
    <td align="right">       20.63</td>
    <td align="right">     3463.95</td>
    <td align="right">       21.72</td>
    <td align="right">     1920.95</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      224.00</td>
    <td align="right">       20.11</td>
    <td align="right">      231.80</td>
    <td align="right">       19.17</td>
    <td align="right">       78.60</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.35</td>
    <td align="right">       22.58</td>
    <td align="right">      361.10</td>
    <td align="right">       24.42</td>
    <td align="right">      272.40</td>
    <td align="right">       23.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR:NORTH></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR:NORTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR:NORTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      508.00</td>
    <td align="right">       20.10</td>
    <td align="right">      277.25</td>
    <td align="right">       19.18</td>
    <td align="right">      277.25</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      442.35</td>
    <td align="right">       20.21</td>
    <td align="right">      227.75</td>
    <td align="right">       19.16</td>
    <td align="right">      220.50</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      435.05</td>
    <td align="right">       20.33</td>
    <td align="right">      218.75</td>
    <td align="right">       19.08</td>
    <td align="right">      204.95</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      366.40</td>
    <td align="right">       20.54</td>
    <td align="right">      225.55</td>
    <td align="right">       20.74</td>
    <td align="right">      143.90</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      289.00</td>
    <td align="right">       20.52</td>
    <td align="right">      303.10</td>
    <td align="right">       22.20</td>
    <td align="right">      115.05</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      222.40</td>
    <td align="right">       20.94</td>
    <td align="right">      332.20</td>
    <td align="right">       23.28</td>
    <td align="right">       76.40</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      200.60</td>
    <td align="right">       21.65</td>
    <td align="right">      349.55</td>
    <td align="right">       24.12</td>
    <td align="right">       59.50</td>
    <td align="right">       21.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      210.60</td>
    <td align="right">       21.57</td>
    <td align="right">      361.40</td>
    <td align="right">       23.98</td>
    <td align="right">       71.55</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      260.80</td>
    <td align="right">       20.81</td>
    <td align="right">      280.00</td>
    <td align="right">       22.84</td>
    <td align="right">       78.20</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      395.55</td>
    <td align="right">       20.55</td>
    <td align="right">      223.20</td>
    <td align="right">       20.45</td>
    <td align="right">      155.30</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.35</td>
    <td align="right">       20.21</td>
    <td align="right">      229.00</td>
    <td align="right">       19.09</td>
    <td align="right">      214.70</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      503.00</td>
    <td align="right">       20.07</td>
    <td align="right">      293.75</td>
    <td align="right">       19.32</td>
    <td align="right">      293.75</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4313.10</td>
    <td align="right">       20.48</td>
    <td align="right">     3321.50</td>
    <td align="right">       21.41</td>
    <td align="right">     1911.05</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      200.60</td>
    <td align="right">       20.07</td>
    <td align="right">      218.75</td>
    <td align="right">       19.08</td>
    <td align="right">       59.50</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.00</td>
    <td align="right">       21.65</td>
    <td align="right">      361.40</td>
    <td align="right">       24.12</td>
    <td align="right">      293.75</td>
    <td align="right">       21.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR:SOUTH></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR:SOUTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR:SOUTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      447.45</td>
    <td align="right">       20.06</td>
    <td align="right">      289.95</td>
    <td align="right">       19.75</td>
    <td align="right">      248.35</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      366.60</td>
    <td align="right">       20.10</td>
    <td align="right">      268.80</td>
    <td align="right">       20.22</td>
    <td align="right">      201.90</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      368.85</td>
    <td align="right">       20.08</td>
    <td align="right">      309.30</td>
    <td align="right">       20.76</td>
    <td align="right">      197.50</td>
    <td align="right">       18.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      336.00</td>
    <td align="right">       20.43</td>
    <td align="right">      270.15</td>
    <td align="right">       21.37</td>
    <td align="right">      143.55</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      278.55</td>
    <td align="right">       20.41</td>
    <td align="right">      323.60</td>
    <td align="right">       22.28</td>
    <td align="right">      118.75</td>
    <td align="right">       18.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      218.00</td>
    <td align="right">       20.73</td>
    <td align="right">      336.15</td>
    <td align="right">       23.21</td>
    <td align="right">       77.00</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      199.45</td>
    <td align="right">       21.48</td>
    <td align="right">      346.60</td>
    <td align="right">       24.01</td>
    <td align="right">       57.75</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      199.20</td>
    <td align="right">       21.46</td>
    <td align="right">      375.20</td>
    <td align="right">       23.99</td>
    <td align="right">       70.40</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      224.90</td>
    <td align="right">       20.62</td>
    <td align="right">      326.65</td>
    <td align="right">       23.11</td>
    <td align="right">       77.05</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      322.60</td>
    <td align="right">       20.39</td>
    <td align="right">      301.60</td>
    <td align="right">       21.58</td>
    <td align="right">      148.85</td>
    <td align="right">       18.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.60</td>
    <td align="right">       20.16</td>
    <td align="right">      257.95</td>
    <td align="right">       19.86</td>
    <td align="right">      203.05</td>
    <td align="right">       18.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      453.75</td>
    <td align="right">       20.05</td>
    <td align="right">      284.00</td>
    <td align="right">       19.66</td>
    <td align="right">      249.95</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3832.95</td>
    <td align="right">       20.38</td>
    <td align="right">     3689.95</td>
    <td align="right">       21.80</td>
    <td align="right">     1794.10</td>
    <td align="right">       18.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.20</td>
    <td align="right">       20.05</td>
    <td align="right">      257.95</td>
    <td align="right">       19.66</td>
    <td align="right">       57.75</td>
    <td align="right">       18.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      453.75</td>
    <td align="right">       21.48</td>
    <td align="right">      375.20</td>
    <td align="right">       24.01</td>
    <td align="right">      249.95</td>
    <td align="right">       21.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::STREETLEVEL:EAST></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> STREETLEVEL:EAST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_STREETLEVEL:EAST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      236.75</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1206.53</td>
    <td align="right">       15.90</td>
    <td align="right">        0.00</td>
    <td align="right">      221.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.40</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:33</td>
    <td align="right">     1429.80</td>
    <td align="right">       15.34</td>
    <td align="right">        0.00</td>
    <td align="right">      223.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      333.50</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1597.72</td>
    <td align="right">       14.73</td>
    <td align="right">        0.00</td>
    <td align="right">      265.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.10</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:45</td>
    <td align="right">     1628.42</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">      266.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.00</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:42</td>
    <td align="right">     1369.78</td>
    <td align="right">       12.13</td>
    <td align="right">        0.00</td>
    <td align="right">      245.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.45</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:54</td>
    <td align="right">      877.93</td>
    <td align="right">       10.03</td>
    <td align="right">        0.00</td>
    <td align="right">      180.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.05</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:39</td>
    <td align="right">     1104.56</td>
    <td align="right">       10.56</td>
    <td align="right">        0.00</td>
    <td align="right">      214.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      373.35</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:32</td>
    <td align="right">     1151.55</td>
    <td align="right">       10.28</td>
    <td align="right">        0.00</td>
    <td align="right">      192.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.10</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-05:57</td>
    <td align="right">     1387.53</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
    <td align="right">      184.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.80</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:20</td>
    <td align="right">     1537.95</td>
    <td align="right">       12.85</td>
    <td align="right">        0.00</td>
    <td align="right">      209.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      244.75</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:45</td>
    <td align="right">     1094.34</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">      218.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      229.30</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:47</td>
    <td align="right">      974.34</td>
    <td align="right">       15.85</td>
    <td align="right">        0.00</td>
    <td align="right">      209.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3878.55</td>
    <td align="right">        0.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1268.62</td>
    <td align="right">       12.66</td>
    <td align="right">        0.00</td>
    <td align="right">     2630.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      229.30</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      877.93</td>
    <td align="right">       10.03</td>
    <td align="right">        0.00</td>
    <td align="right">      180.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.05</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1628.42</td>
    <td align="right">       15.90</td>
    <td align="right">        0.00</td>
    <td align="right">      266.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::STREETLEVEL:WEST></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> STREETLEVEL:WEST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_STREETLEVEL:WEST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      236.75</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">      370.27</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">      134.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.40</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:33</td>
    <td align="right">      509.81</td>
    <td align="right">       14.72</td>
    <td align="right">        0.00</td>
    <td align="right">      172.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      333.50</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:48</td>
    <td align="right">      592.53</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">      239.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.10</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:54</td>
    <td align="right">      661.82</td>
    <td align="right">       15.48</td>
    <td align="right">        0.00</td>
    <td align="right">      282.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.00</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:42</td>
    <td align="right">      483.71</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">      278.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.45</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">      401.56</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">      245.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.05</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:20</td>
    <td align="right">      439.38</td>
    <td align="right">       13.52</td>
    <td align="right">        0.00</td>
    <td align="right">      274.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      373.35</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:57</td>
    <td align="right">      450.15</td>
    <td align="right">       13.70</td>
    <td align="right">        0.00</td>
    <td align="right">      255.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.10</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:12</td>
    <td align="right">      451.11</td>
    <td align="right">       13.93</td>
    <td align="right">        0.00</td>
    <td align="right">      217.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.80</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:24</td>
    <td align="right">      493.44</td>
    <td align="right">       14.43</td>
    <td align="right">        0.00</td>
    <td align="right">      177.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      244.75</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:05</td>
    <td align="right">      429.74</td>
    <td align="right">       14.36</td>
    <td align="right">        0.00</td>
    <td align="right">      145.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      229.30</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:54</td>
    <td align="right">      366.59</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">      130.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3878.55</td>
    <td align="right">        0.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      472.16</td>
    <td align="right">       14.13</td>
    <td align="right">        0.00</td>
    <td align="right">     2555.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      229.30</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      366.59</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">      130.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.05</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      661.82</td>
    <td align="right">       15.48</td>
    <td align="right">        0.00</td>
    <td align="right">      282.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::STREETLEVEL:NORTH></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> STREETLEVEL:NORTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_STREETLEVEL:NORTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      236.75</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">      489.63</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">      203.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.40</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:33</td>
    <td align="right">      523.07</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">      203.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      333.50</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:15</td>
    <td align="right">      382.14</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">      169.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.10</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">      261.49</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">      143.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:50</td>
    <td align="right">      204.93</td>
    <td align="right">       12.23</td>
    <td align="right">        0.00</td>
    <td align="right">       81.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.45</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:57</td>
    <td align="right">      163.36</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       50.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.05</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">02-JUL-05:30</td>
    <td align="right">      157.04</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">       47.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      373.35</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:32</td>
    <td align="right">      130.19</td>
    <td align="right">       10.85</td>
    <td align="right">        0.00</td>
    <td align="right">       53.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.10</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:05</td>
    <td align="right">      263.71</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">      115.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.80</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:54</td>
    <td align="right">      432.77</td>
    <td align="right">       16.10</td>
    <td align="right">        0.00</td>
    <td align="right">      181.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      244.75</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:11</td>
    <td align="right">      524.14</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
    <td align="right">      207.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      229.30</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:24</td>
    <td align="right">      457.88</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">      189.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3878.55</td>
    <td align="right">        0.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      300.35</td>
    <td align="right">       14.19</td>
    <td align="right">        0.00</td>
    <td align="right">     1646.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      229.30</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      130.19</td>
    <td align="right">       10.85</td>
    <td align="right">        0.00</td>
    <td align="right">       47.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.05</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      524.14</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">      207.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::STREETLEVEL:SOUTH></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> STREETLEVEL:SOUTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_STREETLEVEL:SOUTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      236.75</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1525.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.40</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:33</td>
    <td align="right">      978.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      333.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">      819.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      260.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.10</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:12</td>
    <td align="right">      778.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      280.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.00</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:12</td>
    <td align="right">      557.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      254.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.45</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:42</td>
    <td align="right">      436.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      219.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.05</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:57</td>
    <td align="right">      473.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      373.35</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:39</td>
    <td align="right">      536.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.10</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:42</td>
    <td align="right">      621.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.80</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:02</td>
    <td align="right">      920.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      216.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      244.75</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     1234.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      188.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      229.30</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:54</td>
    <td align="right">     1617.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3878.55</td>
    <td align="right">        0.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      793.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2732.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      229.30</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      436.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.05</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1617.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      280.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::MIDFLOOR:EAST></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> MIDFLOOR:EAST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_MIDFLOOR:EAST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      236.75</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1221.13</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">      220.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.40</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:33</td>
    <td align="right">     1459.45</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">      224.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      333.50</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:03</td>
    <td align="right">     1619.38</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">      264.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.10</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:45</td>
    <td align="right">     1666.56</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">      268.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:42</td>
    <td align="right">     1206.74</td>
    <td align="right">       12.48</td>
    <td align="right">        0.00</td>
    <td align="right">      240.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.45</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:57</td>
    <td align="right">      716.60</td>
    <td align="right">       10.67</td>
    <td align="right">        0.00</td>
    <td align="right">      178.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.05</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:39</td>
    <td align="right">      955.26</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">      208.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      373.35</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:32</td>
    <td align="right">     1103.88</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">      185.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.10</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     1415.99</td>
    <td align="right">       11.42</td>
    <td align="right">        0.00</td>
    <td align="right">      184.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.80</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:24</td>
    <td align="right">     1591.75</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">      211.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      244.75</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:45</td>
    <td align="right">     1092.13</td>
    <td align="right">       15.56</td>
    <td align="right">        0.00</td>
    <td align="right">      217.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      229.30</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:47</td>
    <td align="right">      976.35</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">      208.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3878.55</td>
    <td align="right">        0.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1224.07</td>
    <td align="right">       13.06</td>
    <td align="right">        0.00</td>
    <td align="right">     2612.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      229.30</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      716.60</td>
    <td align="right">       10.67</td>
    <td align="right">        0.00</td>
    <td align="right">      178.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.05</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1666.56</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">      268.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::MIDFLOOR:WEST></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> MIDFLOOR:WEST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_MIDFLOOR:WEST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      236.75</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:15</td>
    <td align="right">      381.02</td>
    <td align="right">       14.16</td>
    <td align="right">        0.00</td>
    <td align="right">      137.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.40</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:33</td>
    <td align="right">      527.78</td>
    <td align="right">       14.72</td>
    <td align="right">        0.00</td>
    <td align="right">      175.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      333.50</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:48</td>
    <td align="right">      622.04</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">      243.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.10</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:47</td>
    <td align="right">      683.71</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">      280.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.00</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:35</td>
    <td align="right">      515.97</td>
    <td align="right">       13.81</td>
    <td align="right">        0.00</td>
    <td align="right">      276.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.45</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:54</td>
    <td align="right">      430.92</td>
    <td align="right">       12.80</td>
    <td align="right">        0.00</td>
    <td align="right">      241.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.05</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:15</td>
    <td align="right">      475.26</td>
    <td align="right">       13.53</td>
    <td align="right">        0.00</td>
    <td align="right">      272.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      373.35</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:54</td>
    <td align="right">      491.73</td>
    <td align="right">       13.64</td>
    <td align="right">        0.00</td>
    <td align="right">      255.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.10</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:05</td>
    <td align="right">      485.93</td>
    <td align="right">       13.76</td>
    <td align="right">        0.00</td>
    <td align="right">      215.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.80</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:11</td>
    <td align="right">      534.52</td>
    <td align="right">       14.43</td>
    <td align="right">        0.00</td>
    <td align="right">      179.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      244.75</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:03</td>
    <td align="right">      438.56</td>
    <td align="right">       14.35</td>
    <td align="right">        0.00</td>
    <td align="right">      146.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      229.30</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:54</td>
    <td align="right">      374.35</td>
    <td align="right">       14.17</td>
    <td align="right">        0.00</td>
    <td align="right">      131.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3878.55</td>
    <td align="right">        0.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      499.89</td>
    <td align="right">       14.07</td>
    <td align="right">        0.00</td>
    <td align="right">     2555.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      229.30</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      374.35</td>
    <td align="right">       12.80</td>
    <td align="right">        0.00</td>
    <td align="right">      131.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.05</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      683.71</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">      280.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::MIDFLOOR:NORTH></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> MIDFLOOR:NORTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_MIDFLOOR:NORTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      236.75</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:48</td>
    <td align="right">      535.85</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">      203.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.40</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:33</td>
    <td align="right">      575.88</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">      201.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      333.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:18</td>
    <td align="right">      400.31</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">      157.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.10</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">      286.29</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">      137.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:54</td>
    <td align="right">      244.18</td>
    <td align="right">       12.89</td>
    <td align="right">        0.00</td>
    <td align="right">       77.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.45</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">      181.81</td>
    <td align="right">       12.06</td>
    <td align="right">        0.00</td>
    <td align="right">       43.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.05</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">02-JUL-05:32</td>
    <td align="right">      178.84</td>
    <td align="right">       12.30</td>
    <td align="right">        0.00</td>
    <td align="right">       42.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      373.35</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:32</td>
    <td align="right">      165.25</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">       53.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.10</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:09</td>
    <td align="right">      319.45</td>
    <td align="right">       13.60</td>
    <td align="right">        0.00</td>
    <td align="right">      108.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.80</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:54</td>
    <td align="right">      471.48</td>
    <td align="right">       16.05</td>
    <td align="right">        0.00</td>
    <td align="right">      170.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      244.75</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">      554.95</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">      203.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      229.30</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:24</td>
    <td align="right">      495.92</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">      190.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3878.55</td>
    <td align="right">        0.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      334.00</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">     1590.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      229.30</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      165.25</td>
    <td align="right">       12.06</td>
    <td align="right">        0.00</td>
    <td align="right">       42.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.05</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      575.88</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">      203.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::MIDFLOOR:SOUTH></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> MIDFLOOR:SOUTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_MIDFLOOR:SOUTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      236.75</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1263.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.40</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:33</td>
    <td align="right">      944.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      333.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:35</td>
    <td align="right">      792.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      257.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.10</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:15</td>
    <td align="right">      748.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      279.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:12</td>
    <td align="right">      564.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.45</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:42</td>
    <td align="right">      448.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      221.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.05</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:57</td>
    <td align="right">      477.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      242.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      373.35</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:39</td>
    <td align="right">      545.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.10</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:45</td>
    <td align="right">      622.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.80</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:02</td>
    <td align="right">      909.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      244.75</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">      955.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      229.30</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:54</td>
    <td align="right">     1311.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3878.55</td>
    <td align="right">        0.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      737.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2722.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      229.30</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      448.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.05</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1311.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      279.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::TOPFLOOR:EAST></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> TOPFLOOR:EAST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_TOPFLOOR:EAST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      236.75</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:05</td>
    <td align="right">     1133.11</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">      214.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.40</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:33</td>
    <td align="right">     1077.70</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">      221.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      333.50</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1089.65</td>
    <td align="right">       14.95</td>
    <td align="right">        0.00</td>
    <td align="right">      265.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.10</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:47</td>
    <td align="right">     1004.78</td>
    <td align="right">       13.76</td>
    <td align="right">        0.00</td>
    <td align="right">      262.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:45</td>
    <td align="right">      833.67</td>
    <td align="right">       12.64</td>
    <td align="right">        0.00</td>
    <td align="right">      236.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.45</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:57</td>
    <td align="right">      640.98</td>
    <td align="right">       11.20</td>
    <td align="right">        0.00</td>
    <td align="right">      189.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.05</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">      658.73</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">      202.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      373.35</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:32</td>
    <td align="right">      639.80</td>
    <td align="right">       10.98</td>
    <td align="right">        0.00</td>
    <td align="right">      178.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.10</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:02</td>
    <td align="right">      814.74</td>
    <td align="right">       11.68</td>
    <td align="right">        0.00</td>
    <td align="right">      181.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.80</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:30</td>
    <td align="right">     1089.08</td>
    <td align="right">       13.28</td>
    <td align="right">        0.00</td>
    <td align="right">      209.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      244.75</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:47</td>
    <td align="right">      840.82</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">      212.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      229.30</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:50</td>
    <td align="right">      878.01</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">      202.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3878.55</td>
    <td align="right">        0.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      860.89</td>
    <td align="right">       13.14</td>
    <td align="right">        0.00</td>
    <td align="right">     2577.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      229.30</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      639.80</td>
    <td align="right">       10.98</td>
    <td align="right">        0.00</td>
    <td align="right">      178.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.05</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1133.11</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">      265.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::TOPFLOOR:WEST></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> TOPFLOOR:WEST</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_TOPFLOOR:WEST_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      236.75</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:11</td>
    <td align="right">      373.21</td>
    <td align="right">       14.05</td>
    <td align="right">        0.00</td>
    <td align="right">      128.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.40</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:33</td>
    <td align="right">      518.11</td>
    <td align="right">       14.66</td>
    <td align="right">        0.00</td>
    <td align="right">      173.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      333.50</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:48</td>
    <td align="right">      646.32</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">      243.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.10</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:42</td>
    <td align="right">      679.08</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
    <td align="right">      279.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.00</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">      539.21</td>
    <td align="right">       13.58</td>
    <td align="right">        0.00</td>
    <td align="right">      264.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.45</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:50</td>
    <td align="right">      461.38</td>
    <td align="right">       12.78</td>
    <td align="right">        0.00</td>
    <td align="right">      234.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.05</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:05</td>
    <td align="right">      497.42</td>
    <td align="right">       13.44</td>
    <td align="right">        0.00</td>
    <td align="right">      261.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      373.35</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:47</td>
    <td align="right">      515.90</td>
    <td align="right">       13.35</td>
    <td align="right">        0.00</td>
    <td align="right">      242.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.10</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">      510.41</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">      205.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.80</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:05</td>
    <td align="right">      575.91</td>
    <td align="right">       14.30</td>
    <td align="right">        0.00</td>
    <td align="right">      172.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      244.75</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">      425.18</td>
    <td align="right">       14.36</td>
    <td align="right">        0.00</td>
    <td align="right">      143.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      229.30</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:56</td>
    <td align="right">      359.53</td>
    <td align="right">       14.07</td>
    <td align="right">        0.00</td>
    <td align="right">      127.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3878.55</td>
    <td align="right">        0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      514.28</td>
    <td align="right">       13.96</td>
    <td align="right">        0.00</td>
    <td align="right">     2477.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      229.30</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      359.53</td>
    <td align="right">       12.78</td>
    <td align="right">        0.00</td>
    <td align="right">      127.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.05</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      679.08</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">      279.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::TOPFLOOR:NORTH></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> TOPFLOOR:NORTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_TOPFLOOR:NORTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      236.75</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:48</td>
    <td align="right">      588.32</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">      202.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.40</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:33</td>
    <td align="right">      598.45</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">      189.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      333.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:18</td>
    <td align="right">      408.04</td>
    <td align="right">       15.66</td>
    <td align="right">        0.00</td>
    <td align="right">      144.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.10</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">      266.31</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.00</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:54</td>
    <td align="right">      235.64</td>
    <td align="right">       12.99</td>
    <td align="right">        0.00</td>
    <td align="right">       63.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.45</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">      173.90</td>
    <td align="right">       12.34</td>
    <td align="right">        0.00</td>
    <td align="right">       37.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.05</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">      178.45</td>
    <td align="right">       12.68</td>
    <td align="right">        0.00</td>
    <td align="right">       37.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      373.35</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:32</td>
    <td align="right">      180.41</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
    <td align="right">       52.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.10</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:12</td>
    <td align="right">      305.53</td>
    <td align="right">       13.58</td>
    <td align="right">        0.00</td>
    <td align="right">       84.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.80</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:54</td>
    <td align="right">      335.74</td>
    <td align="right">       14.71</td>
    <td align="right">        0.00</td>
    <td align="right">      131.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      244.75</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:11</td>
    <td align="right">      560.66</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">      193.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      229.30</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:24</td>
    <td align="right">      540.06</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">      191.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3878.55</td>
    <td align="right">        0.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      330.81</td>
    <td align="right">       14.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1453.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      229.30</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      173.90</td>
    <td align="right">       12.34</td>
    <td align="right">        0.00</td>
    <td align="right">       37.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.05</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      598.45</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">      202.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::TOPFLOOR:SOUTH></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> TOPFLOOR:SOUTH</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_TOPFLOOR:SOUTH_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      236.75</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:18</td>
    <td align="right">     1287.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.40</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-09:33</td>
    <td align="right">      851.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      199.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      333.50</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:48</td>
    <td align="right">      730.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.10</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:17</td>
    <td align="right">      710.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      273.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:15</td>
    <td align="right">      566.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      247.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.45</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:42</td>
    <td align="right">      466.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.05</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:57</td>
    <td align="right">      497.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      245.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      373.35</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:39</td>
    <td align="right">      555.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.10</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:45</td>
    <td align="right">      613.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.80</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:05</td>
    <td align="right">      848.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      209.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      244.75</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:03</td>
    <td align="right">      939.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      229.30</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:54</td>
    <td align="right">      984.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3878.55</td>
    <td align="right">        0.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      704.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2672.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      229.30</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      466.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      448.05</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1287.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      273.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CONDFDSURFACEPHASECHANGESTATENODE4::STREETLEVEL:EAST_WALL_2_0_0></a>
<p>Report:<b> CONDFD SURFACE PHASE CHANGE STATE NODE 4 []</b></p>
<p>For:<b> STREETLEVEL:EAST_WALL_2_0_0</b></p>
<p>Timestamp: <b>2014-07-16
    00:09:04</b></p>
Values in table are in hours.<br>
<br>
<b>Time Bin Results</b><br><br>
<!-- FullName:CONDFD SURFACE PHASE CHANGE STATE NODE 4 []_STREETLEVEL:EAST_WALL_2_0_0_Time Bin Results-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">        -2.0<=</td>
    <td align="right">        -1.0<=</td>
    <td align="right">        0.00<=</td>
    <td align="right">        1.00<=</td>
    <td align="right">        2.00<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">        -2.0</td>
    <td align="right">        -1.0></td>
    <td align="right">        0.00></td>
    <td align="right">        1.00></td>
    <td align="right">        2.00></td>
    <td align="right">        3.00></td>
    <td align="right">        3.00</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
