<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Portland Office With Double Thickness Insulation ANNUAL ** Portland International Ap OR USA TMY3 WMO#=726980
  2014-07-15
  22:19:44 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.8, YMD=2014.07.15 22:19</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Portland Office With Double Thickness Insulation</b></p>
<p>Environment: <b>ANNUAL ** Portland International Ap OR USA TMY3 WMO#=726980</b></p>
<p>Simulation Timestamp: <b>2014-07-15
  22:19:44</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">   285058.30</td>
    <td align="right">      220.07</td>
    <td align="right">      220.07</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">   285058.30</td>
    <td align="right">      220.07</td>
    <td align="right">      220.07</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">  1033388.48</td>
    <td align="right">      797.78</td>
    <td align="right">      797.78</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   738238.04</td>
    <td align="right">      569.92</td>
    <td align="right">      569.92</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.101</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       4.080</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.667</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.250</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1295.34</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1295.34</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   135476.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    72336.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    24520.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    37215.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15509.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    61736.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    72336.13</td>
    <td align="right">   150985.73</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: District heat appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   135476.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    72336.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Lighting</td>
    <td align="right">    24520.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Misc Plug</td>
    <td align="right">    37215.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Hot Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15509.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.84</td>
    <td align="right">      104.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       28.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       47.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.84</td>
    <td align="right">      116.56</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.84</td>
    <td align="right">      104.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       28.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       47.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.84</td>
    <td align="right">      116.56</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    61736.44</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    61736.44</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    61736.44</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    61736.44</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2006.10</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentCostEconomicsSummary::EntireFacility">Component Cost Economics Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>OCCUPANT COMFORT REPORT</b></p> |
<a href="#OCCUPANTCOMFORTREPORT::STREETLEVEL:EASTPEOPLE">STREETLEVEL:EAST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::STREETLEVEL:COREPEOPLE">STREETLEVEL:CORE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::STREETLEVEL:WESTPEOPLE">STREETLEVEL:WEST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::STREETLEVEL:NORTHPEOPLE">STREETLEVEL:NORTH PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::STREETLEVEL:SOUTHPEOPLE">STREETLEVEL:SOUTH PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::MIDFLOOR:EASTPEOPLE">MIDFLOOR:EAST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::MIDFLOOR:COREPEOPLE">MIDFLOOR:CORE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::MIDFLOOR:WESTPEOPLE">MIDFLOOR:WEST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::MIDFLOOR:NORTHPEOPLE">MIDFLOOR:NORTH PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::MIDFLOOR:SOUTHPEOPLE">MIDFLOOR:SOUTH PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::TOPFLOOR:EASTPEOPLE">TOPFLOOR:EAST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::TOPFLOOR:COREPEOPLE">TOPFLOOR:CORE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::TOPFLOOR:WESTPEOPLE">TOPFLOOR:WEST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::TOPFLOOR:NORTHPEOPLE">TOPFLOOR:NORTH PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::TOPFLOOR:SOUTHPEOPLE">TOPFLOOR:SOUTH PEOPLE</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::STREETLEVEL:EAST">STREETLEVEL:EAST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::STREETLEVEL:CORE">STREETLEVEL:CORE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::STREETLEVEL:WEST">STREETLEVEL:WEST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::STREETLEVEL:NORTH">STREETLEVEL:NORTH</a>    |   
<a href="#ZoneCoolingSummaryMonthly::STREETLEVEL:SOUTH">STREETLEVEL:SOUTH</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR:EAST">MIDFLOOR:EAST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR:CORE">MIDFLOOR:CORE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR:WEST">MIDFLOOR:WEST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR:NORTH">MIDFLOOR:NORTH</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR:SOUTH">MIDFLOOR:SOUTH</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR:EAST">TOPFLOOR:EAST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR:CORE">TOPFLOOR:CORE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR:WEST">TOPFLOOR:WEST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR:NORTH">TOPFLOOR:NORTH</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR:SOUTH">TOPFLOOR:SOUTH</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::STREETLEVEL:EAST">STREETLEVEL:EAST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::STREETLEVEL:CORE">STREETLEVEL:CORE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::STREETLEVEL:WEST">STREETLEVEL:WEST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::STREETLEVEL:NORTH">STREETLEVEL:NORTH</a>    |   
<a href="#ZoneHeatingSummaryMonthly::STREETLEVEL:SOUTH">STREETLEVEL:SOUTH</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR:EAST">MIDFLOOR:EAST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR:CORE">MIDFLOOR:CORE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR:WEST">MIDFLOOR:WEST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR:NORTH">MIDFLOOR:NORTH</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR:SOUTH">MIDFLOOR:SOUTH</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR:EAST">TOPFLOOR:EAST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR:CORE">TOPFLOOR:CORE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR:WEST">TOPFLOOR:WEST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR:NORTH">TOPFLOOR:NORTH</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR:SOUTH">TOPFLOOR:SOUTH</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::STREETLEVEL:EAST">STREETLEVEL:EAST</a>    |   
<a href="#ComfortReportSimple55Monthly::STREETLEVEL:CORE">STREETLEVEL:CORE</a>    |   
<a href="#ComfortReportSimple55Monthly::STREETLEVEL:WEST">STREETLEVEL:WEST</a>    |   
<a href="#ComfortReportSimple55Monthly::STREETLEVEL:NORTH">STREETLEVEL:NORTH</a>    |   
<a href="#ComfortReportSimple55Monthly::STREETLEVEL:SOUTH">STREETLEVEL:SOUTH</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR:EAST">MIDFLOOR:EAST</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR:CORE">MIDFLOOR:CORE</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR:WEST">MIDFLOOR:WEST</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR:NORTH">MIDFLOOR:NORTH</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR:SOUTH">MIDFLOOR:SOUTH</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR:EAST">TOPFLOOR:EAST</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR:CORE">TOPFLOOR:CORE</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR:WEST">TOPFLOOR:WEST</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR:NORTH">TOPFLOOR:NORTH</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR:SOUTH">TOPFLOOR:SOUTH</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::STREETLEVEL:EAST">STREETLEVEL:EAST</a>    |   
<a href="#DaylightingReportMonthly::STREETLEVEL:WEST">STREETLEVEL:WEST</a>    |   
<a href="#DaylightingReportMonthly::STREETLEVEL:NORTH">STREETLEVEL:NORTH</a>    |   
<a href="#DaylightingReportMonthly::STREETLEVEL:SOUTH">STREETLEVEL:SOUTH</a>    |   
<a href="#DaylightingReportMonthly::MIDFLOOR:EAST">MIDFLOOR:EAST</a>    |   
<a href="#DaylightingReportMonthly::MIDFLOOR:WEST">MIDFLOOR:WEST</a>    |   
<a href="#DaylightingReportMonthly::MIDFLOOR:NORTH">MIDFLOOR:NORTH</a>    |   
<a href="#DaylightingReportMonthly::MIDFLOOR:SOUTH">MIDFLOOR:SOUTH</a>    |   
<a href="#DaylightingReportMonthly::TOPFLOOR:EAST">TOPFLOOR:EAST</a>    |   
<a href="#DaylightingReportMonthly::TOPFLOOR:WEST">TOPFLOOR:WEST</a>    |   
<a href="#DaylightingReportMonthly::TOPFLOOR:NORTH">TOPFLOOR:NORTH</a>    |   
<a href="#DaylightingReportMonthly::TOPFLOOR:SOUTH">TOPFLOOR:SOUTH</a>    |   
<p><b>CONDFD SURFACE PHASE CHANGE STATE NODE 4</b></p> |
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::STREETLEVEL:EAST_WALL_2_0_0">STREETLEVEL:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::STREETLEVEL:WEST_WALL_4_0_0">STREETLEVEL:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::STREETLEVEL:NORTH_WALL_3_0_0">STREETLEVEL:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::STREETLEVEL:SOUTH_WALL_5_0_0">STREETLEVEL:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::MIDFLOOR:EAST_WALL_2_0_0">MIDFLOOR:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::MIDFLOOR:WEST_WALL_4_0_0">MIDFLOOR:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::MIDFLOOR:NORTH_WALL_3_0_0">MIDFLOOR:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::MIDFLOOR:SOUTH_WALL_5_0_0">MIDFLOOR:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:EAST_WALL_2_0_0">TOPFLOOR:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:EAST_ROOF_1_0_0">TOPFLOOR:EAST_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:CORE_ROOF_1_0_0">TOPFLOOR:CORE_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:WEST_WALL_4_0_0">TOPFLOOR:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:WEST_ROOF_1_0_0">TOPFLOOR:WEST_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:NORTH_WALL_3_0_0">TOPFLOOR:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:NORTH_ROOF_1_0_0">TOPFLOOR:NORTH_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:SOUTH_WALL_5_0_0">TOPFLOOR:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:SOUTH_ROOF_1_0_0">TOPFLOOR:SOUTH_ROOF_1_0_0</a>   |  
<p><b>CONDFD SURFACE PHASE CHANGE STATE NODE 8</b></p> |
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::STREETLEVEL:EAST_WALL_2_0_0">STREETLEVEL:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::STREETLEVEL:WEST_WALL_4_0_0">STREETLEVEL:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::STREETLEVEL:NORTH_WALL_3_0_0">STREETLEVEL:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::STREETLEVEL:SOUTH_WALL_5_0_0">STREETLEVEL:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::MIDFLOOR:EAST_WALL_2_0_0">MIDFLOOR:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::MIDFLOOR:WEST_WALL_4_0_0">MIDFLOOR:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::MIDFLOOR:NORTH_WALL_3_0_0">MIDFLOOR:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::MIDFLOOR:SOUTH_WALL_5_0_0">MIDFLOOR:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:EAST_WALL_2_0_0">TOPFLOOR:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:EAST_ROOF_1_0_0">TOPFLOOR:EAST_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:CORE_ROOF_1_0_0">TOPFLOOR:CORE_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:WEST_WALL_4_0_0">TOPFLOOR:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:WEST_ROOF_1_0_0">TOPFLOOR:WEST_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:NORTH_WALL_3_0_0">TOPFLOOR:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:NORTH_ROOF_1_0_0">TOPFLOOR:NORTH_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:SOUTH_WALL_5_0_0">TOPFLOOR:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:SOUTH_ROOF_1_0_0">TOPFLOOR:SOUTH_ROOF_1_0_0</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::HEATINGCHARGE">HEATINGCHARGE</a>   |  
<a href="#TariffReport::PEAKSUMMERCOOLINGCHARGE">PEAKSUMMERCOOLINGCHARGE</a>   |  
<a href="#TariffReport::MIDPEAKSUMMERCOOLINGCHARGE">MIDPEAKSUMMERCOOLINGCHARGE</a>   |  
<a href="#TariffReport::SUMMEROFFPEAKCOOLINGCHARGE">SUMMEROFFPEAKCOOLINGCHARGE</a>   |  
<a href="#TariffReport::NOTSUMMEROFFPEAKCOOLINGCHARGE">NOTSUMMEROFFPEAKCOOLINGCHARGE</a>   |  
<a href="#TariffReport::MIDPEAKNOTSUMMERCOOLINGCHARGE">MIDPEAKNOTSUMMERCOOLINGCHARGE</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.8, YMD=2014.07.15 22:19</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">ANNUAL</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Portland International Ap OR USA TMY3 WMO#=726980</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.60</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.6</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      872.73</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      872.73</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      348.84</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      872.73</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      872.73</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      348.84</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      431.78</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        4.83</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      473.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      473.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      473.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.85</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1295.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4533.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">      872.73</td>
    <td align="right">      369.70</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1295.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4533.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">      872.73</td>
    <td align="right">      369.70</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">02-JAN-08:03</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">21-JUL-16:08</td>
    <td align="right">31-DEC-07:02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   240174.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   141297.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    25088.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   141297.06</td>
    <td align="right">   240481.03</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   240174.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   141297.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Lighting</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Misc Plug</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Hot Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Additional Fuel [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   225794.15</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   295150.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    76038.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   115405.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25848.74</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">   191444.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   295150.44</td>
    <td align="right">   251642.89</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.31</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       58.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       89.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      147.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.86</td>
    <td align="right">      194.27</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.31</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       58.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       89.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      147.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.86</td>
    <td align="right">      194.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST_WALL_2_0_0</td>
    <td align="right">R23EW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.246</td>
    <td align="right">       72.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST_WALL_4_0_0</td>
    <td align="right">R23WW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.246</td>
    <td align="right">       72.73</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH_WALL_3_0_0</td>
    <td align="right">R23NW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.246</td>
    <td align="right">       72.73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH_WALL_5_0_0</td>
    <td align="right">R23SW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.246</td>
    <td align="right">       72.73</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">R23EW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.246</td>
    <td align="right">       72.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">R23WW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.246</td>
    <td align="right">       72.73</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">R23NW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.246</td>
    <td align="right">       72.73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">R23SW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.246</td>
    <td align="right">       72.73</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">R23EW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.246</td>
    <td align="right">       72.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST_ROOF_1_0_0</td>
    <td align="right">R41R</td>
    <td align="right">        0.64</td>
    <td align="right">       0.135</td>
    <td align="right">       0.137</td>
    <td align="right">       74.10</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE_ROOF_1_0_0</td>
    <td align="right">R41R</td>
    <td align="right">        0.64</td>
    <td align="right">       0.135</td>
    <td align="right">       0.137</td>
    <td align="right">      135.38</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">R23WW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.246</td>
    <td align="right">       72.73</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST_ROOF_1_0_0</td>
    <td align="right">R41R</td>
    <td align="right">        0.64</td>
    <td align="right">       0.135</td>
    <td align="right">       0.137</td>
    <td align="right">       74.10</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">R23NW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.246</td>
    <td align="right">       72.73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH_ROOF_1_0_0</td>
    <td align="right">R41R</td>
    <td align="right">        0.64</td>
    <td align="right">       0.135</td>
    <td align="right">       0.137</td>
    <td align="right">       74.10</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">R23SW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.246</td>
    <td align="right">       72.73</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH_ROOF_1_0_0</td>
    <td align="right">R41R</td>
    <td align="right">        0.64</td>
    <td align="right">       0.135</td>
    <td align="right">       0.137</td>
    <td align="right">       74.10</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">EASTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">STREETLEVEL:EAST_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">WESTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">STREETLEVEL:WEST_WALL_4_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">NORTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">STREETLEVEL:NORTH_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">SOUTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">STREETLEVEL:SOUTH_WALL_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">EASTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MIDFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">WESTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MIDFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">NORTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MIDFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">SOUTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MIDFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">EASTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">TOPFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE_ROOF_1_0_0_0_0_0_WIN</td>
    <td align="right">SKYLIGHT</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.85</td>
    <td align="right">       20.85</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">TOPFLOOR:CORE_ROOF_1_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">WESTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">TOPFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">NORTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">TOPFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">SOUTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">TOPFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      369.70</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       87.21</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      282.49</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST LIGHTS</td>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       66.13</td>
    <td align="right">       25.78</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE LIGHTS</td>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">     10.7600</td>
    <td align="right">      135.38</td>
    <td align="right">     1456.69</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">      106.71</td>
    <td align="right">       53.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST LIGHTS</td>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       66.27</td>
    <td align="right">       21.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH LIGHTS</td>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       80.65</td>
    <td align="right">       34.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.12</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH LIGHTS</td>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       63.37</td>
    <td align="right">       19.73</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST LIGHTS</td>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       66.30</td>
    <td align="right">       24.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE LIGHTS</td>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">     10.7600</td>
    <td align="right">      135.38</td>
    <td align="right">     1456.69</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">      106.71</td>
    <td align="right">       53.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST LIGHTS</td>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       66.29</td>
    <td align="right">       21.25</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.18</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH LIGHTS</td>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       81.53</td>
    <td align="right">       32.88</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH LIGHTS</td>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       63.54</td>
    <td align="right">       19.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST LIGHTS</td>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       66.96</td>
    <td align="right">       23.87</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.57</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE LIGHTS</td>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">     10.7600</td>
    <td align="right">      135.38</td>
    <td align="right">     1456.69</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">      106.71</td>
    <td align="right">       53.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST LIGHTS</td>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       67.81</td>
    <td align="right">       22.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH LIGHTS</td>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       83.62</td>
    <td align="right">       32.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.81</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH LIGHTS</td>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       64.62</td>
    <td align="right">       20.47</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.06</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7600</td>
    <td align="right">     1295.34</td>
    <td align="right">    13937.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.27</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST - REF 1</td>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST - REF 1</td>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH - REF 1</td>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH - REF 1</td>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST - REF 1</td>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST - REF 1</td>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH - REF 1</td>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH - REF 1</td>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST - REF 1</td>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST - REF 1</td>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH - REF 1</td>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH - REF 1</td>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Zone Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">     7597.50</td>
    <td align="right">     7597.50</td>
    <td align="right">      102.53</td>
    <td align="right">       0.465</td>
    <td align="right">       0.465</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 09:48:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00799</td>
    <td align="right">       25.54</td>
    <td align="right">     0.00993</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">     4863.53</td>
    <td align="right">     4863.53</td>
    <td align="right">       35.93</td>
    <td align="right">       0.297</td>
    <td align="right">       0.297</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00840</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">     9698.68</td>
    <td align="right">     9698.68</td>
    <td align="right">      130.89</td>
    <td align="right">       0.593</td>
    <td align="right">       0.593</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00790</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">     4305.29</td>
    <td align="right">     4305.29</td>
    <td align="right">       58.10</td>
    <td align="right">       0.263</td>
    <td align="right">       0.263</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00814</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">     6773.13</td>
    <td align="right">     6773.13</td>
    <td align="right">       91.41</td>
    <td align="right">       0.414</td>
    <td align="right">       0.414</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/1 13:33:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00790</td>
    <td align="right">        4.50</td>
    <td align="right">     0.00306</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">     7254.66</td>
    <td align="right">     7254.66</td>
    <td align="right">       97.90</td>
    <td align="right">       0.444</td>
    <td align="right">       0.444</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 09:51:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00800</td>
    <td align="right">       25.68</td>
    <td align="right">     0.00993</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">     5257.49</td>
    <td align="right">     5257.49</td>
    <td align="right">       38.84</td>
    <td align="right">       0.322</td>
    <td align="right">       0.322</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 15:18:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00837</td>
    <td align="right">       36.10</td>
    <td align="right">     0.00809</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">     9382.60</td>
    <td align="right">     9382.60</td>
    <td align="right">      126.62</td>
    <td align="right">       0.574</td>
    <td align="right">       0.574</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00790</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">     4404.93</td>
    <td align="right">     4404.93</td>
    <td align="right">       59.45</td>
    <td align="right">       0.269</td>
    <td align="right">       0.269</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00813</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">     6413.29</td>
    <td align="right">     6413.29</td>
    <td align="right">       86.55</td>
    <td align="right">       0.392</td>
    <td align="right">       0.392</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/1 13:36:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00791</td>
    <td align="right">        4.56</td>
    <td align="right">     0.00306</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">     7543.39</td>
    <td align="right">     7543.39</td>
    <td align="right">      101.80</td>
    <td align="right">       0.461</td>
    <td align="right">       0.461</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 09:51:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00799</td>
    <td align="right">       25.68</td>
    <td align="right">     0.00993</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">    10073.65</td>
    <td align="right">    10073.65</td>
    <td align="right">       74.41</td>
    <td align="right">       0.616</td>
    <td align="right">       0.616</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 14:03:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00806</td>
    <td align="right">       35.05</td>
    <td align="right">     0.00842</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">     9864.76</td>
    <td align="right">     9864.76</td>
    <td align="right">      133.13</td>
    <td align="right">       0.603</td>
    <td align="right">       0.603</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00789</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">     4852.93</td>
    <td align="right">     4852.93</td>
    <td align="right">       65.49</td>
    <td align="right">       0.297</td>
    <td align="right">       0.297</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 16:54:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00809</td>
    <td align="right">       36.64</td>
    <td align="right">     0.00737</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">     6441.72</td>
    <td align="right">     6441.72</td>
    <td align="right">       86.93</td>
    <td align="right">       0.394</td>
    <td align="right">       0.394</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/1 13:36:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00791</td>
    <td align="right">        4.56</td>
    <td align="right">     0.00306</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">     4065.54</td>
    <td align="right">     4065.54</td>
    <td align="right">       54.87</td>
    <td align="right">       0.144</td>
    <td align="right">       0.144</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01358</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">     3483.69</td>
    <td align="right">     3483.69</td>
    <td align="right">       25.73</td>
    <td align="right">       0.121</td>
    <td align="right">       0.138</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01121</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">     4034.51</td>
    <td align="right">     4034.51</td>
    <td align="right">       54.45</td>
    <td align="right">       0.143</td>
    <td align="right">       0.143</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01356</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">     4034.42</td>
    <td align="right">     4034.42</td>
    <td align="right">       54.45</td>
    <td align="right">       0.143</td>
    <td align="right">       0.143</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01356</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">     4065.65</td>
    <td align="right">     4065.65</td>
    <td align="right">       54.87</td>
    <td align="right">       0.144</td>
    <td align="right">       0.144</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01358</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">     4043.90</td>
    <td align="right">     4043.90</td>
    <td align="right">       54.57</td>
    <td align="right">       0.143</td>
    <td align="right">       0.143</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01357</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">     3444.12</td>
    <td align="right">     3444.12</td>
    <td align="right">       25.44</td>
    <td align="right">       0.120</td>
    <td align="right">       0.138</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01120</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">     4000.50</td>
    <td align="right">     4000.50</td>
    <td align="right">       53.99</td>
    <td align="right">       0.142</td>
    <td align="right">       0.142</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01355</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">     3998.94</td>
    <td align="right">     3998.94</td>
    <td align="right">       53.97</td>
    <td align="right">       0.142</td>
    <td align="right">       0.142</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01355</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">     4044.04</td>
    <td align="right">     4044.04</td>
    <td align="right">       54.58</td>
    <td align="right">       0.143</td>
    <td align="right">       0.143</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01357</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">     4447.31</td>
    <td align="right">     4447.31</td>
    <td align="right">       60.02</td>
    <td align="right">       0.158</td>
    <td align="right">       0.158</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01373</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">     4959.97</td>
    <td align="right">     4959.97</td>
    <td align="right">       36.64</td>
    <td align="right">       0.174</td>
    <td align="right">       0.174</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01261</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">     4392.87</td>
    <td align="right">     4392.87</td>
    <td align="right">       59.28</td>
    <td align="right">       0.156</td>
    <td align="right">       0.156</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01370</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">     4394.60</td>
    <td align="right">     4394.60</td>
    <td align="right">       59.31</td>
    <td align="right">       0.156</td>
    <td align="right">       0.156</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01370</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">     4447.47</td>
    <td align="right">     4447.47</td>
    <td align="right">       60.02</td>
    <td align="right">       0.158</td>
    <td align="right">       0.158</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01373</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.185</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.058</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.230</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.230</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.056</td>
    <td align="right">       0.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.256</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.185</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.058</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.224</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.223</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.056</td>
    <td align="right">       0.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.246</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.196</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.181</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.058</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.209</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.236</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.188</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      222.25</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      222.25</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STREETLEVEL:EAST</td>
    <td align="right">       11.52</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       88.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    12544.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STREETLEVEL:EAST</td>
    <td align="right">        3.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Lighting:InteriorLights:Electricity</td>
    <td align="right">       88.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    12544.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STREETLEVEL:CORE</td>
    <td align="right">       28.58</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2622.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STREETLEVEL:CORE</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STREETLEVEL:WEST</td>
    <td align="right">       10.82</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STREETLEVEL:WEST</td>
    <td align="right">        3.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STREETLEVEL:NORTH</td>
    <td align="right">       12.79</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STREETLEVEL:NORTH</td>
    <td align="right">        5.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">       10.62</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">        2.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MIDFLOOR:EAST</td>
    <td align="right">       11.29</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MIDFLOOR:EAST</td>
    <td align="right">        3.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MIDFLOOR:CORE</td>
    <td align="right">       28.58</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2622.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MIDFLOOR:CORE</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MIDFLOOR:WEST</td>
    <td align="right">       10.84</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MIDFLOOR:WEST</td>
    <td align="right">        3.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MIDFLOOR:NORTH</td>
    <td align="right">       12.59</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MIDFLOOR:NORTH</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">       10.63</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOPFLOOR:EAST</td>
    <td align="right">       11.24</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOPFLOOR:EAST</td>
    <td align="right">        3.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOPFLOOR:CORE</td>
    <td align="right">       28.58</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2622.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOPFLOOR:CORE</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOPFLOOR:WEST</td>
    <td align="right">       10.99</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOPFLOOR:WEST</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOPFLOOR:NORTH</td>
    <td align="right">       12.47</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOPFLOOR:NORTH</td>
    <td align="right">        4.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">       10.73</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      133.98</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    12544.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STREETLEVEL:EAST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Misc Plug:InteriorEquipment:Electricity</td>
    <td align="right">      133.98</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    12544.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STREETLEVEL:CORE</td>
    <td align="right">       14.00</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STREETLEVEL:WEST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STREETLEVEL:NORTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MIDFLOOR:EAST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MIDFLOOR:CORE</td>
    <td align="right">       14.00</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MIDFLOOR:WEST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MIDFLOOR:NORTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOPFLOOR:EAST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOPFLOOR:CORE</td>
    <td align="right">       14.00</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOPFLOOR:WEST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOPFLOOR:NORTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:STREETLEVEL:EAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:STREETLEVEL:CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:STREETLEVEL:WEST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:STREETLEVEL:NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MIDFLOOR:EAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MIDFLOOR:CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MIDFLOOR:WEST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MIDFLOOR:NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOPFLOOR:EAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOPFLOOR:CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOPFLOOR:WEST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOPFLOOR:NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      222.25</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      222.25</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      222.25</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      222.25</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      222.25</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      222.25</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">      260.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">   141297.06</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:HVAC</td>
    <td align="right">      260.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">   141297.06</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">      260.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">   141297.06</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right">   182592.46</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.051</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO2</td>
    <td align="right">    45508.06</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.020</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">   854137.68</td>
    <td align="right">       0.001</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.316</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO</td>
    <td align="right">       31.86</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">        1.78</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CH4</td>
    <td align="right">        0.87</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">      305.69</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NOx</td>
    <td align="right">       37.92</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">        2.89</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:N2O</td>
    <td align="right">        0.83</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">      330.06</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:SO2</td>
    <td align="right">        0.23</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">PM:Facility</td>
    <td align="right">        7.00</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM</td>
    <td align="right">        2.88</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">PM10:Facility</td>
    <td align="right">        6.25</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM10</td>
    <td align="right">        2.16</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">PM2.5:Facility</td>
    <td align="right">        0.76</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM2.5</td>
    <td align="right">        0.72</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NH3:Facility</td>
    <td align="right">        0.05</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">NMVOC:Facility</td>
    <td align="right">        4.55</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NMVOC</td>
    <td align="right">        2.09</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Hg:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Pb:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Nuclear High:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO2</td>
    <td align="right">   137084.40</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.051</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO</td>
    <td align="right">   854105.82</td>
    <td align="right">       0.001</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.316</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CH4</td>
    <td align="right">        0.90</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NOx</td>
    <td align="right">      267.76</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:N2O</td>
    <td align="right">        2.06</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:SO2</td>
    <td align="right">      329.83</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM</td>
    <td align="right">        4.12</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM10</td>
    <td align="right">        4.09</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM2.5</td>
    <td align="right">        0.03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NH3</td>
    <td align="right">        0.05</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NMVOC</td>
    <td align="right">        2.47</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">    50037.51</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.014</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">    50037.51</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.014</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Nuclear Low:Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">WaterEnvironmentalFactors:Facility</td>
    <td align="right">  711785.921</td>
    <td align="right">       0.001</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.263</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:WaterEnvironmentalFactors</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:WaterEnvironmentalFactors</td>
    <td align="right">  711785.921</td>
    <td align="right">       0.001</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.263</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">      543.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">   240481.03</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Building</td>
    <td align="right">       55.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5828.70</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:STREETLEVEL:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating</td>
    <td align="right">       55.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5828.70</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:STREETLEVEL:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Hot Water:InteriorEquipment:DistrictHeating</td>
    <td align="right">       55.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5828.70</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:STREETLEVEL:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:STREETLEVEL:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:STREETLEVEL:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:STREETLEVEL:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:STREETLEVEL:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:STREETLEVEL:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:MIDFLOOR:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:MIDFLOOR:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:MIDFLOOR:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:MIDFLOOR:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:MIDFLOOR:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:MIDFLOOR:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:MIDFLOOR:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:MIDFLOOR:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:TOPFLOOR:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:TOPFLOOR:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:TOPFLOOR:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:TOPFLOOR:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:TOPFLOOR:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:TOPFLOOR:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:TOPFLOOR:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:TOPFLOOR:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      637.91</td>
    <td align="right">      218.87</td>
    <td align="right">01-OCT-04:00</td>
    <td align="right">   224434.48</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      637.91</td>
    <td align="right">      218.87</td>
    <td align="right">01-OCT-04:00</td>
    <td align="right">   224434.48</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STREETLEVEL:EAST</td>
    <td align="right">       37.80</td>
    <td align="right">        0.05</td>
    <td align="right">30-JUL-19:12</td>
    <td align="right">    12800.14</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      230.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">   202388.69</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STREETLEVEL:EAST</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    11491.42</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      407.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    86479.03</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STREETLEVEL:EAST</td>
    <td align="right">       22.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     7231.59</td>
    <td align="right">21-JUL-08:57</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STREETLEVEL:CORE</td>
    <td align="right">       44.68</td>
    <td align="right">        0.00</td>
    <td align="right">12-SEP-05:21</td>
    <td align="right">    21726.65</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STREETLEVEL:CORE</td>
    <td align="right">        8.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    18914.85</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STREETLEVEL:CORE</td>
    <td align="right">       36.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4681.60</td>
    <td align="right">21-JUL-16:27</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STREETLEVEL:WEST</td>
    <td align="right">       40.69</td>
    <td align="right">        0.01</td>
    <td align="right">24-FEB-09:03</td>
    <td align="right">    12800.89</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STREETLEVEL:WEST</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:03</td>
    <td align="right">    11485.41</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STREETLEVEL:WEST</td>
    <td align="right">       24.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     9282.83</td>
    <td align="right">21-JUL-16:48</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STREETLEVEL:NORTH</td>
    <td align="right">       32.38</td>
    <td align="right">        0.02</td>
    <td align="right">04-MAR-13:12</td>
    <td align="right">    12800.19</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STREETLEVEL:NORTH</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    11485.65</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STREETLEVEL:NORTH</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4438.91</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">       43.25</td>
    <td align="right">        0.02</td>
    <td align="right">07-AUG-05:18</td>
    <td align="right">    12800.68</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">       15.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:36</td>
    <td align="right">    11485.41</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">       27.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     8159.57</td>
    <td align="right">01-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR:EAST</td>
    <td align="right">       37.91</td>
    <td align="right">        0.01</td>
    <td align="right">12-MAR-19:24</td>
    <td align="right">    12800.70</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR:EAST</td>
    <td align="right">       15.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    11488.54</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR:EAST</td>
    <td align="right">       22.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     7256.01</td>
    <td align="right">21-JUL-08:57</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR:CORE</td>
    <td align="right">       46.02</td>
    <td align="right">        0.01</td>
    <td align="right">16-JUL-05:39</td>
    <td align="right">    21758.99</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR:CORE</td>
    <td align="right">        8.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    18944.40</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR:CORE</td>
    <td align="right">       37.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5162.45</td>
    <td align="right">21-JUL-14:09</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR:WEST</td>
    <td align="right">       40.92</td>
    <td align="right">        0.01</td>
    <td align="right">14-JUN-01:21</td>
    <td align="right">    12798.71</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR:WEST</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:03</td>
    <td align="right">    11484.18</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR:WEST</td>
    <td align="right">       24.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     9284.42</td>
    <td align="right">21-JUL-16:48</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR:NORTH</td>
    <td align="right">       32.81</td>
    <td align="right">        0.00</td>
    <td align="right">10-JUN-06:30</td>
    <td align="right">    12800.75</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR:NORTH</td>
    <td align="right">       16.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    11484.33</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR:NORTH</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4514.93</td>
    <td align="right">21-JUL-16:54</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">       43.28</td>
    <td align="right">        0.01</td>
    <td align="right">28-JUN-06:33</td>
    <td align="right">    12798.50</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">       15.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">    11484.12</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">       27.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     7707.42</td>
    <td align="right">01-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR:EAST</td>
    <td align="right">       41.97</td>
    <td align="right">        0.02</td>
    <td align="right">26-MAY-22:15</td>
    <td align="right">    13981.48</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR:EAST</td>
    <td align="right">       17.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    13189.38</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR:EAST</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     7807.96</td>
    <td align="right">21-JUL-08:57</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR:CORE</td>
    <td align="right">       66.54</td>
    <td align="right">        0.02</td>
    <td align="right">14-JUN-05:51</td>
    <td align="right">    23122.31</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR:CORE</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    20305.15</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR:CORE</td>
    <td align="right">       48.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    10643.55</td>
    <td align="right">21-JUL-13:18</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR:WEST</td>
    <td align="right">       45.32</td>
    <td align="right">        0.01</td>
    <td align="right">09-DEC-14:36</td>
    <td align="right">    13968.42</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR:WEST</td>
    <td align="right">       18.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:03</td>
    <td align="right">    13176.29</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR:WEST</td>
    <td align="right">       26.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     9965.34</td>
    <td align="right">21-JUL-16:48</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR:NORTH</td>
    <td align="right">       36.69</td>
    <td align="right">        0.03</td>
    <td align="right">13-MAR-08:12</td>
    <td align="right">    13968.85</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR:NORTH</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    13176.72</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR:NORTH</td>
    <td align="right">       18.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4949.90</td>
    <td align="right">21-JUL-16:54</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">       47.63</td>
    <td align="right">        0.01</td>
    <td align="right">04-MAY-02:15</td>
    <td align="right">    13968.19</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">       17.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">    13176.05</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">       29.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     8131.35</td>
    <td align="right">08-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:HVAC</td>
    <td align="right">      487.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">   240174.26</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">      487.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">   240174.26</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Source:Facility</td>
    <td align="right">     2440.94</td>
    <td align="right">     3457.70</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">   718774.16</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Source</td>
    <td align="right">     1751.74</td>
    <td align="right">     1728.85</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">   647651.67</td>
    <td align="right">21-JUL-16:09</td>
  </tr>
  <tr>
    <td align="right">PurchasedElectricEmissions:Source</td>
    <td align="right">      689.20</td>
    <td align="right">     1728.85</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    77798.15</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">SoldElectricEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">      14.826</td>
    <td align="right">     -22.976</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.696</td>
    <td align="right">       3.858</td>
    <td align="right">      14.993</td>
    <td align="right">      12.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.760</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.253</td>
    <td align="right">      -2.217</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">       8.107</td>
    <td align="right">     -36.573</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.797</td>
    <td align="right">      14.575</td>
    <td align="right">      27.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.755</td>
    <td align="right">      -6.635</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">      15.829</td>
    <td align="right">     -24.866</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.724</td>
    <td align="right">       3.151</td>
    <td align="right">      14.993</td>
    <td align="right">      15.568</td>
    <td align="right">       0.000</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.170</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.563</td>
    <td align="right">      -2.714</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">      16.000</td>
    <td align="right">     -16.383</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.734</td>
    <td align="right">       5.122</td>
    <td align="right">      14.993</td>
    <td align="right">       3.169</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.944</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.587</td>
    <td align="right">      -0.153</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">      15.322</td>
    <td align="right">     -27.927</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.674</td>
    <td align="right">       2.953</td>
    <td align="right">      14.993</td>
    <td align="right">      18.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.078</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.462</td>
    <td align="right">      -2.855</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">      15.010</td>
    <td align="right">     -22.904</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.697</td>
    <td align="right">       3.625</td>
    <td align="right">      14.993</td>
    <td align="right">      13.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.967</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.274</td>
    <td align="right">      -2.442</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">       8.226</td>
    <td align="right">     -37.799</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.793</td>
    <td align="right">      14.575</td>
    <td align="right">      27.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.710</td>
    <td align="right">      -5.569</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">      15.963</td>
    <td align="right">     -24.955</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.723</td>
    <td align="right">       3.181</td>
    <td align="right">      14.993</td>
    <td align="right">      15.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.344</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.526</td>
    <td align="right">      -2.932</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">      16.099</td>
    <td align="right">     -16.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.730</td>
    <td align="right">       4.921</td>
    <td align="right">      14.993</td>
    <td align="right">       3.846</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.021</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.539</td>
    <td align="right">      -0.362</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">      15.512</td>
    <td align="right">     -27.772</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.675</td>
    <td align="right">       2.970</td>
    <td align="right">      14.993</td>
    <td align="right">      18.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.353</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.445</td>
    <td align="right">      -3.187</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">      17.346</td>
    <td align="right">     -24.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.694</td>
    <td align="right">       3.573</td>
    <td align="right">      14.993</td>
    <td align="right">      13.426</td>
    <td align="right">       0.000</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.008</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.328</td>
    <td align="right">      -3.120</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">      17.760</td>
    <td align="right">     -48.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.804</td>
    <td align="right">      14.575</td>
    <td align="right">      27.392</td>
    <td align="right">      22.789</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.659</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.554</td>
    <td align="right">     -11.412</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">      18.359</td>
    <td align="right">     -26.960</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.716</td>
    <td align="right">       3.325</td>
    <td align="right">      14.993</td>
    <td align="right">      15.984</td>
    <td align="right">       0.000</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.379</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.502</td>
    <td align="right">      -3.583</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">      18.549</td>
    <td align="right">     -18.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.724</td>
    <td align="right">       4.806</td>
    <td align="right">      14.993</td>
    <td align="right">       4.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.016</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.541</td>
    <td align="right">      -1.478</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">      17.912</td>
    <td align="right">     -29.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.672</td>
    <td align="right">       3.064</td>
    <td align="right">      14.993</td>
    <td align="right">      18.696</td>
    <td align="right">       0.000</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.427</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.472</td>
    <td align="right">      -3.772</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     230.817</td>
    <td align="right">    -407.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      46.851</td>
    <td align="right">      88.275</td>
    <td align="right">     262.088</td>
    <td align="right">     176.269</td>
    <td align="right">       0.000</td>
    <td align="right">       0.866</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">    -233.126</td>
    <td align="right">       0.000</td>
    <td align="right">    -112.512</td>
    <td align="right">     -52.432</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">21-JUL-08:57</td>
    <td align="right">        0.00</td>
    <td align="right">    -7231.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     6686.52</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1209.05</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">21-JUL-16:27</td>
    <td align="right">        0.00</td>
    <td align="right">    -4681.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.77</td>
    <td align="right">     1311.02</td>
    <td align="right">     2708.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.77</td>
    <td align="right">       26.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">21-JUL-16:48</td>
    <td align="right">        0.00</td>
    <td align="right">    -9282.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     8280.62</td>
    <td align="right">        0.00</td>
    <td align="right">       89.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -825.65</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4438.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">      717.58</td>
    <td align="right">     1482.65</td>
    <td align="right">     1301.75</td>
    <td align="right">        0.00</td>
    <td align="right">       88.21</td>
    <td align="right">      593.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">01-DEC-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8159.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     6586.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -188.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">21-JUL-08:57</td>
    <td align="right">        0.00</td>
    <td align="right">    -7256.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     6709.10</td>
    <td align="right">        0.00</td>
    <td align="right">       15.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1207.04</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">21-JUL-14:09</td>
    <td align="right">        0.00</td>
    <td align="right">    -5162.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.77</td>
    <td align="right">     1311.02</td>
    <td align="right">     2708.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.61</td>
    <td align="right">      507.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">21-JUL-16:48</td>
    <td align="right">        0.00</td>
    <td align="right">    -9284.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     8242.31</td>
    <td align="right">        0.00</td>
    <td align="right">       89.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -785.60</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">21-JUL-16:54</td>
    <td align="right">        0.00</td>
    <td align="right">    -4514.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">      717.58</td>
    <td align="right">     1482.65</td>
    <td align="right">     1317.83</td>
    <td align="right">        0.00</td>
    <td align="right">       88.81</td>
    <td align="right">      652.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">01-DEC-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7707.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     6512.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -188.69</td>
    <td align="right">     -353.93</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">21-JUL-08:57</td>
    <td align="right">        0.00</td>
    <td align="right">    -7807.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     6729.57</td>
    <td align="right">        0.00</td>
    <td align="right">       15.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -675.39</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">21-JUL-13:18</td>
    <td align="right">        0.00</td>
    <td align="right">   -10643.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.77</td>
    <td align="right">     1311.02</td>
    <td align="right">     2708.80</td>
    <td align="right">     7855.02</td>
    <td align="right">        0.00</td>
    <td align="right">      147.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1845.69</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">21-JUL-16:48</td>
    <td align="right">        0.00</td>
    <td align="right">    -9965.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     8247.19</td>
    <td align="right">        0.00</td>
    <td align="right">       89.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.39</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">21-JUL-16:54</td>
    <td align="right">        0.00</td>
    <td align="right">    -4949.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">      717.58</td>
    <td align="right">     1482.65</td>
    <td align="right">     1341.90</td>
    <td align="right">        0.00</td>
    <td align="right">       88.65</td>
    <td align="right">     1063.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">08-SEP-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8131.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     6712.24</td>
    <td align="right">        0.00</td>
    <td align="right">       24.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -343.84</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">21-JUL-16:12</td>
    <td align="right">        0.00</td>
    <td align="right">   -86479.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4466.08</td>
    <td align="right">    10391.30</td>
    <td align="right">    25918.24</td>
    <td align="right">    43564.87</td>
    <td align="right">        0.00</td>
    <td align="right">     1645.15</td>
    <td align="right">      493.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34474.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1930.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.18</td>
    <td align="right">   -31796.10</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">    56744.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.47</td>
    <td align="right">        0.00</td>
    <td align="right">      131.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1267.81</td>
    <td align="right">   -55643.07</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34456.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1907.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.19</td>
    <td align="right">   -31800.58</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34456.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1907.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.18</td>
    <td align="right">   -31801.31</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34456.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1907.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.19</td>
    <td align="right">   -31800.59</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34465.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1955.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.01</td>
    <td align="right">   -31760.65</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">    56833.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.47</td>
    <td align="right">        0.00</td>
    <td align="right">      131.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1269.29</td>
    <td align="right">   -55730.22</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34452.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1938.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.01</td>
    <td align="right">   -31765.25</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34452.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1938.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.01</td>
    <td align="right">   -31765.72</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34452.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1938.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.01</td>
    <td align="right">   -31765.08</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    36110.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1974.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.79</td>
    <td align="right">   -33385.60</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">    60915.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.47</td>
    <td align="right">        0.00</td>
    <td align="right">      131.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1482.56</td>
    <td align="right">        0.00</td>
    <td align="right">    -1270.40</td>
    <td align="right">   -58328.80</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    36099.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1960.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.79</td>
    <td align="right">   -33389.58</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    36100.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1960.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.79</td>
    <td align="right">   -33389.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    36099.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1960.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.79</td>
    <td align="right">   -33389.39</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">   594315.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      329.79</td>
    <td align="right">        0.00</td>
    <td align="right">     1261.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21651.61</td>
    <td align="right">        0.00</td>
    <td align="right">   -12139.26</td>
    <td align="right">  -562115.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">ANNUAL ** Portland International Ap OR USA TMY3 WMO#=726980</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     1295.34</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">District Heat</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">      135.38</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">      135.38</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">      135.38</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     1295.34</td>
    <td align="right">     1295.34</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right"> HEATINGCHARGE NOTSUMMEROFFPEAKCOOLINGCHARGE</td>
    <td align="right">       0.115</td>
    <td align="right">kWh</td>
    <td align="right">kW/Hr</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       88.27</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.72</td>
    <td align="right">   240174.26</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      260.41</td>
    <td align="right">   141297.06</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      133.98</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.83</td>
    <td align="right">      306.77</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (process)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">      222.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      803.96</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      133.98</td>
    <td align="right">      222.25</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      189.81</td>
    <td align="right">     1026.21</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       55.83</td>
    <td align="right">      803.96</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17318.04</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1202.70</td>
    <td align="right">    17318.04</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">     1202.70</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       68.15</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      103.43</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      171.58</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       47.53</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST_WALL_2_0_0</td>
    <td align="right">STREETLEVEL:EAST_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST_WALL_4_0_0</td>
    <td align="right">STREETLEVEL:WEST_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH_WALL_3_0_0</td>
    <td align="right">STREETLEVEL:NORTH_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH_WALL_5_0_0</td>
    <td align="right">STREETLEVEL:SOUTH_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">MIDFLOOR:EAST_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">MIDFLOOR:WEST_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">MIDFLOOR:NORTH_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">MIDFLOOR:SOUTH_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">TOPFLOOR:EAST_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE_ROOF_1_0_0</td>
    <td align="right">TOPFLOOR:CORE_ROOF_1_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">TOPFLOOR:WEST_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">TOPFLOOR:NORTH_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">TOPFLOOR:SOUTH_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentCostEconomicsSummary::EntireFacility></a>
<p>Report:<b> Component Cost Economics Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<!-- FullName:Component Cost Economics Summary_Entire Facility_Construction Cost Estimate Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    36747.46</td>
    <td align="right">    36747.46</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contingency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    36747.46</td>
    <td align="right">    36747.46</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       28.37</td>
    <td align="right">       28.37</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<!-- FullName:Component Cost Economics Summary_Entire Facility_Cost Line Item Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       22.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">NORTHWALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">EASTWALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">SOUTHWALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">WESTWALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">ROOF_DOUBLER</td>
    <td align="right">      410.92</td>
    <td align="right">m2</td>
    <td align="right">       44.14</td>
    <td align="right">    18136.70</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">NORTHWALL_DOUBLER</td>
    <td align="right">      130.97</td>
    <td align="right">m2</td>
    <td align="right">       35.52</td>
    <td align="right">     4652.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">EASTWALL_DOUBLER</td>
    <td align="right">      130.97</td>
    <td align="right">m2</td>
    <td align="right">       35.52</td>
    <td align="right">     4652.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SOUTHWALL_DOUBLER</td>
    <td align="right">      130.97</td>
    <td align="right">m2</td>
    <td align="right">       35.52</td>
    <td align="right">     4652.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">WESTWALL_DOUBLER</td>
    <td align="right">      130.97</td>
    <td align="right">m2</td>
    <td align="right">       35.52</td>
    <td align="right">     4652.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">ROOF_M27Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       50.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">NORTHWALL_M27Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       49.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">EASTWALL_M27Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       49.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">SOUTHWALL_M27Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       49.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">WESTWALL_M27Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       49.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOF_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       64.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">NORTHWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EASTWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">SOUTHWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">WESTWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ROOF_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       89.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">NORTHWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">EASTWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">SOUTHWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">WESTWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">    36747.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST PEOPLE</td>
    <td align="right">     1474.05</td>
    <td align="right">      722.80</td>
    <td align="right">     1627.75</td>
    <td align="right">      943.45</td>
    <td align="right">      587.25</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE PEOPLE</td>
    <td align="right">     1601.40</td>
    <td align="right">      788.65</td>
    <td align="right">     1850.25</td>
    <td align="right">     1106.85</td>
    <td align="right">      585.30</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST PEOPLE</td>
    <td align="right">     1680.05</td>
    <td align="right">      907.80</td>
    <td align="right">     2018.05</td>
    <td align="right">     1259.35</td>
    <td align="right">      745.85</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH PEOPLE</td>
    <td align="right">     1344.70</td>
    <td align="right">      701.75</td>
    <td align="right">     1821.05</td>
    <td align="right">     1107.55</td>
    <td align="right">      690.75</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH PEOPLE</td>
    <td align="right">     1687.25</td>
    <td align="right">      834.50</td>
    <td align="right">     1852.15</td>
    <td align="right">     1174.30</td>
    <td align="right">      692.60</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST PEOPLE</td>
    <td align="right">     1483.25</td>
    <td align="right">      736.90</td>
    <td align="right">     1621.25</td>
    <td align="right">      942.10</td>
    <td align="right">      594.85</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE PEOPLE</td>
    <td align="right">     1697.05</td>
    <td align="right">      840.25</td>
    <td align="right">     1853.60</td>
    <td align="right">     1121.35</td>
    <td align="right">      592.30</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST PEOPLE</td>
    <td align="right">     1686.10</td>
    <td align="right">      918.65</td>
    <td align="right">     2006.55</td>
    <td align="right">     1248.95</td>
    <td align="right">      746.50</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH PEOPLE</td>
    <td align="right">     1366.10</td>
    <td align="right">      717.50</td>
    <td align="right">     1804.90</td>
    <td align="right">     1100.05</td>
    <td align="right">      694.25</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH PEOPLE</td>
    <td align="right">     1694.60</td>
    <td align="right">      845.65</td>
    <td align="right">     1852.40</td>
    <td align="right">     1173.25</td>
    <td align="right">      698.10</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST PEOPLE</td>
    <td align="right">     1359.20</td>
    <td align="right">      716.15</td>
    <td align="right">     1578.00</td>
    <td align="right">      929.90</td>
    <td align="right">      615.55</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE PEOPLE</td>
    <td align="right">     1795.30</td>
    <td align="right">      932.85</td>
    <td align="right">     1862.60</td>
    <td align="right">     1099.80</td>
    <td align="right">      656.20</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST PEOPLE</td>
    <td align="right">     1542.50</td>
    <td align="right">      874.40</td>
    <td align="right">     1936.05</td>
    <td align="right">     1201.65</td>
    <td align="right">      740.05</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH PEOPLE</td>
    <td align="right">     1296.55</td>
    <td align="right">      698.85</td>
    <td align="right">     1784.75</td>
    <td align="right">     1079.10</td>
    <td align="right">      708.10</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH PEOPLE</td>
    <td align="right">     1539.15</td>
    <td align="right">      802.30</td>
    <td align="right">     1809.70</td>
    <td align="right">     1118.50</td>
    <td align="right">      698.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::STREETLEVEL:EASTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> STREETLEVEL:EAST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_STREETLEVEL:EAST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       730.2</td>
    <td align="right">       735.7</td>
    <td align="right">       737.3</td>
    <td align="right">        55.6</td>
    <td align="right">         1.3</td>
    <td align="right">       742.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       626.2</td>
    <td align="right">       643.3</td>
    <td align="right">       651.1</td>
    <td align="right">        53.3</td>
    <td align="right">        18.0</td>
    <td align="right">       654.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       688.9</td>
    <td align="right">       718.9</td>
    <td align="right">       726.2</td>
    <td align="right">        49.6</td>
    <td align="right">        58.4</td>
    <td align="right">       685.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       716.2</td>
    <td align="right">       714.7</td>
    <td align="right">       506.3</td>
    <td align="right">       591.3</td>
    <td align="right">       658.5</td>
    <td align="right">        48.8</td>
    <td align="right">        49.9</td>
    <td align="right">       670.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       492.7</td>
    <td align="right">       417.9</td>
    <td align="right">       429.0</td>
    <td align="right">       594.5</td>
    <td align="right">       657.1</td>
    <td align="right">        40.0</td>
    <td align="right">        48.3</td>
    <td align="right">       695.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       610.1</td>
    <td align="right">       383.9</td>
    <td align="right">       572.6</td>
    <td align="right">       628.6</td>
    <td align="right">       660.6</td>
    <td align="right">        33.6</td>
    <td align="right">        59.8</td>
    <td align="right">       660.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       699.5</td>
    <td align="right">       505.7</td>
    <td align="right">       604.8</td>
    <td align="right">       651.2</td>
    <td align="right">       692.0</td>
    <td align="right">        30.9</td>
    <td align="right">        95.2</td>
    <td align="right">       648.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       699.8</td>
    <td align="right">       643.0</td>
    <td align="right">       617.6</td>
    <td align="right">       646.6</td>
    <td align="right">       684.3</td>
    <td align="right">        28.4</td>
    <td align="right">       104.6</td>
    <td align="right">       639.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       658.8</td>
    <td align="right">       611.8</td>
    <td align="right">       564.9</td>
    <td align="right">       608.2</td>
    <td align="right">       644.2</td>
    <td align="right">        36.2</td>
    <td align="right">        79.9</td>
    <td align="right">       640.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       650.7</td>
    <td align="right">       553.0</td>
    <td align="right">       441.7</td>
    <td align="right">       600.9</td>
    <td align="right">       649.9</td>
    <td align="right">        47.3</td>
    <td align="right">        26.4</td>
    <td align="right">       717.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       610.9</td>
    <td align="right">       560.4</td>
    <td align="right">       606.0</td>
    <td align="right">       653.3</td>
    <td align="right">       667.3</td>
    <td align="right">        57.1</td>
    <td align="right">         2.7</td>
    <td align="right">       717.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.3</td>
    <td align="right">       735.7</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        53.5</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8037.2</td>
    <td align="right">      7285.9</td>
    <td align="right">      7132.2</td>
    <td align="right">      7816.5</td>
    <td align="right">      8172.7</td>
    <td align="right">        44.7</td>
    <td align="right">       544.7</td>
    <td align="right">      8215.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       492.7</td>
    <td align="right">       383.9</td>
    <td align="right">       429.0</td>
    <td align="right">       591.3</td>
    <td align="right">       644.2</td>
    <td align="right">        28.4</td>
    <td align="right">         0.0</td>
    <td align="right">       639.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        57.1</td>
    <td align="right">       104.6</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::STREETLEVEL:COREPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> STREETLEVEL:CORE PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_STREETLEVEL:CORE PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       732.4</td>
    <td align="right">       736.8</td>
    <td align="right">       738.3</td>
    <td align="right">        48.9</td>
    <td align="right">        36.3</td>
    <td align="right">       707.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       622.6</td>
    <td align="right">       638.9</td>
    <td align="right">       655.0</td>
    <td align="right">        47.1</td>
    <td align="right">        60.9</td>
    <td align="right">       611.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       681.2</td>
    <td align="right">       709.8</td>
    <td align="right">       729.0</td>
    <td align="right">        45.1</td>
    <td align="right">       111.7</td>
    <td align="right">       632.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       719.0</td>
    <td align="right">       489.5</td>
    <td align="right">       579.9</td>
    <td align="right">       670.1</td>
    <td align="right">        46.8</td>
    <td align="right">       108.3</td>
    <td align="right">       611.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       505.4</td>
    <td align="right">       427.7</td>
    <td align="right">       423.2</td>
    <td align="right">       569.4</td>
    <td align="right">       667.5</td>
    <td align="right">        39.4</td>
    <td align="right">       156.7</td>
    <td align="right">       587.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       563.8</td>
    <td align="right">       420.9</td>
    <td align="right">       541.9</td>
    <td align="right">       614.5</td>
    <td align="right">       652.2</td>
    <td align="right">        34.1</td>
    <td align="right">       161.2</td>
    <td align="right">       558.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       681.0</td>
    <td align="right">       495.8</td>
    <td align="right">       558.3</td>
    <td align="right">       616.2</td>
    <td align="right">       662.1</td>
    <td align="right">        31.3</td>
    <td align="right">       167.5</td>
    <td align="right">       576.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       687.0</td>
    <td align="right">       623.2</td>
    <td align="right">       578.6</td>
    <td align="right">       621.0</td>
    <td align="right">       664.3</td>
    <td align="right">        28.4</td>
    <td align="right">       172.2</td>
    <td align="right">       571.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       666.3</td>
    <td align="right">       604.1</td>
    <td align="right">       530.0</td>
    <td align="right">       600.7</td>
    <td align="right">       645.7</td>
    <td align="right">        35.8</td>
    <td align="right">       142.7</td>
    <td align="right">       577.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       670.7</td>
    <td align="right">       515.0</td>
    <td align="right">       423.8</td>
    <td align="right">       590.7</td>
    <td align="right">       668.9</td>
    <td align="right">        45.0</td>
    <td align="right">        83.0</td>
    <td align="right">       661.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       575.7</td>
    <td align="right">       459.1</td>
    <td align="right">       584.2</td>
    <td align="right">       631.3</td>
    <td align="right">       677.3</td>
    <td align="right">        50.2</td>
    <td align="right">        51.1</td>
    <td align="right">       668.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       741.4</td>
    <td align="right">       733.9</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        46.2</td>
    <td align="right">        22.5</td>
    <td align="right">       721.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7971.3</td>
    <td align="right">      7158.6</td>
    <td align="right">      6909.8</td>
    <td align="right">      7653.1</td>
    <td align="right">      8174.7</td>
    <td align="right">        41.7</td>
    <td align="right">      1274.1</td>
    <td align="right">      7485.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       505.4</td>
    <td align="right">       420.9</td>
    <td align="right">       423.2</td>
    <td align="right">       569.4</td>
    <td align="right">       645.7</td>
    <td align="right">        28.4</td>
    <td align="right">        22.5</td>
    <td align="right">       558.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        50.2</td>
    <td align="right">       172.2</td>
    <td align="right">       721.5</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::STREETLEVEL:WESTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> STREETLEVEL:WEST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_STREETLEVEL:WEST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       730.4</td>
    <td align="right">       735.8</td>
    <td align="right">       737.3</td>
    <td align="right">        55.4</td>
    <td align="right">        13.7</td>
    <td align="right">       730.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       622.0</td>
    <td align="right">       639.4</td>
    <td align="right">       651.8</td>
    <td align="right">        52.8</td>
    <td align="right">        30.0</td>
    <td align="right">       642.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       684.1</td>
    <td align="right">       715.5</td>
    <td align="right">       725.9</td>
    <td align="right">        49.9</td>
    <td align="right">        69.8</td>
    <td align="right">       674.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       718.1</td>
    <td align="right">       715.5</td>
    <td align="right">       490.1</td>
    <td align="right">       584.4</td>
    <td align="right">       650.2</td>
    <td align="right">        50.4</td>
    <td align="right">        71.5</td>
    <td align="right">       648.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       490.7</td>
    <td align="right">       430.5</td>
    <td align="right">       398.2</td>
    <td align="right">       541.0</td>
    <td align="right">       642.4</td>
    <td align="right">        41.3</td>
    <td align="right">       125.4</td>
    <td align="right">       618.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       559.9</td>
    <td align="right">       408.5</td>
    <td align="right">       495.0</td>
    <td align="right">       581.2</td>
    <td align="right">       631.3</td>
    <td align="right">        36.0</td>
    <td align="right">       133.2</td>
    <td align="right">       586.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       625.3</td>
    <td align="right">       472.8</td>
    <td align="right">       514.3</td>
    <td align="right">       583.2</td>
    <td align="right">       641.1</td>
    <td align="right">        33.4</td>
    <td align="right">       182.1</td>
    <td align="right">       562.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       664.8</td>
    <td align="right">       533.7</td>
    <td align="right">       533.0</td>
    <td align="right">       589.4</td>
    <td align="right">       646.8</td>
    <td align="right">        30.9</td>
    <td align="right">       183.3</td>
    <td align="right">       560.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       651.5</td>
    <td align="right">       535.8</td>
    <td align="right">       490.4</td>
    <td align="right">       571.7</td>
    <td align="right">       628.8</td>
    <td align="right">        37.8</td>
    <td align="right">       118.3</td>
    <td align="right">       601.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       647.4</td>
    <td align="right">       553.6</td>
    <td align="right">       445.8</td>
    <td align="right">       574.6</td>
    <td align="right">       646.1</td>
    <td align="right">        48.2</td>
    <td align="right">        26.4</td>
    <td align="right">       717.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       598.1</td>
    <td align="right">       536.8</td>
    <td align="right">       594.7</td>
    <td align="right">       640.6</td>
    <td align="right">       668.1</td>
    <td align="right">        56.6</td>
    <td align="right">        20.1</td>
    <td align="right">       699.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       736.3</td>
    <td align="right">       733.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        52.9</td>
    <td align="right">         8.7</td>
    <td align="right">       735.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7852.2</td>
    <td align="right">      7079.9</td>
    <td align="right">      6742.0</td>
    <td align="right">      7500.6</td>
    <td align="right">      8014.1</td>
    <td align="right">        45.8</td>
    <td align="right">       982.3</td>
    <td align="right">      7777.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       490.7</td>
    <td align="right">       408.5</td>
    <td align="right">       398.2</td>
    <td align="right">       541.0</td>
    <td align="right">       628.8</td>
    <td align="right">        30.9</td>
    <td align="right">         8.7</td>
    <td align="right">       560.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        56.6</td>
    <td align="right">       183.3</td>
    <td align="right">       735.3</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::STREETLEVEL:NORTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> STREETLEVEL:NORTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_STREETLEVEL:NORTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       729.9</td>
    <td align="right">       735.6</td>
    <td align="right">       737.3</td>
    <td align="right">        56.8</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       624.3</td>
    <td align="right">       643.2</td>
    <td align="right">       651.1</td>
    <td align="right">        54.7</td>
    <td align="right">         5.7</td>
    <td align="right">       666.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       679.5</td>
    <td align="right">       717.3</td>
    <td align="right">       725.6</td>
    <td align="right">        50.8</td>
    <td align="right">        34.8</td>
    <td align="right">       709.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       719.0</td>
    <td align="right">       494.0</td>
    <td align="right">       600.4</td>
    <td align="right">       658.5</td>
    <td align="right">        50.8</td>
    <td align="right">         8.7</td>
    <td align="right">       711.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       521.0</td>
    <td align="right">       442.4</td>
    <td align="right">       436.2</td>
    <td align="right">       590.8</td>
    <td align="right">       653.1</td>
    <td align="right">        41.7</td>
    <td align="right">        10.5</td>
    <td align="right">       733.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       636.7</td>
    <td align="right">       424.5</td>
    <td align="right">       549.7</td>
    <td align="right">       602.8</td>
    <td align="right">       643.9</td>
    <td align="right">        35.6</td>
    <td align="right">        35.6</td>
    <td align="right">       684.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       685.3</td>
    <td align="right">       560.0</td>
    <td align="right">       557.9</td>
    <td align="right">       610.6</td>
    <td align="right">       662.9</td>
    <td align="right">        32.7</td>
    <td align="right">        65.0</td>
    <td align="right">       679.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       684.8</td>
    <td align="right">       625.0</td>
    <td align="right">       563.6</td>
    <td align="right">       603.3</td>
    <td align="right">       652.0</td>
    <td align="right">        30.3</td>
    <td align="right">        63.0</td>
    <td align="right">       680.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       652.1</td>
    <td align="right">       597.5</td>
    <td align="right">       523.1</td>
    <td align="right">       573.9</td>
    <td align="right">       629.5</td>
    <td align="right">        38.7</td>
    <td align="right">        17.1</td>
    <td align="right">       702.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       649.2</td>
    <td align="right">       585.3</td>
    <td align="right">       440.2</td>
    <td align="right">       581.4</td>
    <td align="right">       644.2</td>
    <td align="right">        50.1</td>
    <td align="right">         1.3</td>
    <td align="right">       742.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       610.6</td>
    <td align="right">       566.1</td>
    <td align="right">       596.7</td>
    <td align="right">       649.2</td>
    <td align="right">       666.9</td>
    <td align="right">        58.4</td>
    <td align="right">         1.3</td>
    <td align="right">       718.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.3</td>
    <td align="right">       735.6</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        54.0</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8058.2</td>
    <td align="right">      7415.3</td>
    <td align="right">      6939.0</td>
    <td align="right">      7652.4</td>
    <td align="right">      8069.2</td>
    <td align="right">        46.5</td>
    <td align="right">       243.0</td>
    <td align="right">      8517.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       521.0</td>
    <td align="right">       424.5</td>
    <td align="right">       436.2</td>
    <td align="right">       573.9</td>
    <td align="right">       629.5</td>
    <td align="right">        30.3</td>
    <td align="right">         0.0</td>
    <td align="right">       666.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        58.4</td>
    <td align="right">        65.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::STREETLEVEL:SOUTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> STREETLEVEL:SOUTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_STREETLEVEL:SOUTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       732.8</td>
    <td align="right">       735.9</td>
    <td align="right">       737.3</td>
    <td align="right">        53.9</td>
    <td align="right">        60.6</td>
    <td align="right">       683.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       620.5</td>
    <td align="right">       634.2</td>
    <td align="right">       647.9</td>
    <td align="right">        51.3</td>
    <td align="right">        79.9</td>
    <td align="right">       592.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       683.2</td>
    <td align="right">       712.8</td>
    <td align="right">       725.8</td>
    <td align="right">        48.9</td>
    <td align="right">       118.0</td>
    <td align="right">       626.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       716.1</td>
    <td align="right">       713.5</td>
    <td align="right">       498.2</td>
    <td align="right">       578.1</td>
    <td align="right">       654.2</td>
    <td align="right">        49.2</td>
    <td align="right">        81.8</td>
    <td align="right">       638.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       491.6</td>
    <td align="right">       427.6</td>
    <td align="right">       416.4</td>
    <td align="right">       586.4</td>
    <td align="right">       652.6</td>
    <td align="right">        40.9</td>
    <td align="right">        85.8</td>
    <td align="right">       658.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       618.5</td>
    <td align="right">       414.4</td>
    <td align="right">       542.3</td>
    <td align="right">       601.5</td>
    <td align="right">       641.3</td>
    <td align="right">        35.5</td>
    <td align="right">        49.4</td>
    <td align="right">       670.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       690.4</td>
    <td align="right">       520.5</td>
    <td align="right">       569.5</td>
    <td align="right">       619.8</td>
    <td align="right">       664.1</td>
    <td align="right">        32.6</td>
    <td align="right">        65.8</td>
    <td align="right">       678.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       685.5</td>
    <td align="right">       603.6</td>
    <td align="right">       579.7</td>
    <td align="right">       613.8</td>
    <td align="right">       658.5</td>
    <td align="right">        29.6</td>
    <td align="right">       164.3</td>
    <td align="right">       579.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       653.9</td>
    <td align="right">       527.9</td>
    <td align="right">       509.1</td>
    <td align="right">       585.8</td>
    <td align="right">       634.9</td>
    <td align="right">        36.7</td>
    <td align="right">       156.8</td>
    <td align="right">       563.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       628.1</td>
    <td align="right">       491.1</td>
    <td align="right">       429.6</td>
    <td align="right">       548.2</td>
    <td align="right">       643.6</td>
    <td align="right">        46.0</td>
    <td align="right">        94.6</td>
    <td align="right">       649.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       551.0</td>
    <td align="right">       487.8</td>
    <td align="right">       582.6</td>
    <td align="right">       625.3</td>
    <td align="right">       662.8</td>
    <td align="right">        55.1</td>
    <td align="right">        55.5</td>
    <td align="right">       664.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       730.4</td>
    <td align="right">       726.3</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        51.6</td>
    <td align="right">        51.2</td>
    <td align="right">       692.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7925.5</td>
    <td align="right">      7072.7</td>
    <td align="right">      6907.9</td>
    <td align="right">      7585.7</td>
    <td align="right">      8067.4</td>
    <td align="right">        44.5</td>
    <td align="right">      1063.8</td>
    <td align="right">      7696.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       491.6</td>
    <td align="right">       414.4</td>
    <td align="right">       416.4</td>
    <td align="right">       548.2</td>
    <td align="right">       634.9</td>
    <td align="right">        29.6</td>
    <td align="right">        49.4</td>
    <td align="right">       563.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        55.1</td>
    <td align="right">       164.3</td>
    <td align="right">       692.8</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::MIDFLOOR:EASTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> MIDFLOOR:EAST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_MIDFLOOR:EAST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       730.1</td>
    <td align="right">       735.8</td>
    <td align="right">       737.2</td>
    <td align="right">        55.8</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       625.6</td>
    <td align="right">       643.3</td>
    <td align="right">       651.0</td>
    <td align="right">        53.5</td>
    <td align="right">        17.7</td>
    <td align="right">       654.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       688.6</td>
    <td align="right">       718.9</td>
    <td align="right">       725.9</td>
    <td align="right">        49.7</td>
    <td align="right">        58.5</td>
    <td align="right">       685.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       716.2</td>
    <td align="right">       714.1</td>
    <td align="right">       506.5</td>
    <td align="right">       591.2</td>
    <td align="right">       658.9</td>
    <td align="right">        48.8</td>
    <td align="right">        51.3</td>
    <td align="right">       668.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       488.8</td>
    <td align="right">       411.3</td>
    <td align="right">       435.8</td>
    <td align="right">       594.5</td>
    <td align="right">       655.5</td>
    <td align="right">        39.9</td>
    <td align="right">        46.8</td>
    <td align="right">       697.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       609.5</td>
    <td align="right">       382.5</td>
    <td align="right">       573.4</td>
    <td align="right">       628.0</td>
    <td align="right">       659.7</td>
    <td align="right">        33.7</td>
    <td align="right">        60.2</td>
    <td align="right">       659.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       698.4</td>
    <td align="right">       503.3</td>
    <td align="right">       604.4</td>
    <td align="right">       652.2</td>
    <td align="right">       691.1</td>
    <td align="right">        31.0</td>
    <td align="right">        94.9</td>
    <td align="right">       649.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       698.0</td>
    <td align="right">       644.1</td>
    <td align="right">       619.6</td>
    <td align="right">       647.7</td>
    <td align="right">       683.3</td>
    <td align="right">        28.5</td>
    <td align="right">       103.6</td>
    <td align="right">       640.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       657.6</td>
    <td align="right">       613.0</td>
    <td align="right">       561.3</td>
    <td align="right">       607.5</td>
    <td align="right">       643.1</td>
    <td align="right">        36.3</td>
    <td align="right">        81.5</td>
    <td align="right">       638.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       648.4</td>
    <td align="right">       553.7</td>
    <td align="right">       443.4</td>
    <td align="right">       601.6</td>
    <td align="right">       648.2</td>
    <td align="right">        47.4</td>
    <td align="right">        24.8</td>
    <td align="right">       719.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       607.9</td>
    <td align="right">       559.1</td>
    <td align="right">       606.1</td>
    <td align="right">       653.1</td>
    <td align="right">       666.9</td>
    <td align="right">        57.3</td>
    <td align="right">         2.7</td>
    <td align="right">       717.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.2</td>
    <td align="right">       735.6</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        53.6</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8023.1</td>
    <td align="right">      7276.7</td>
    <td align="right">      7138.7</td>
    <td align="right">      7817.9</td>
    <td align="right">      8165.1</td>
    <td align="right">        44.8</td>
    <td align="right">       542.0</td>
    <td align="right">      8217.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       488.8</td>
    <td align="right">       382.5</td>
    <td align="right">       435.8</td>
    <td align="right">       591.2</td>
    <td align="right">       643.1</td>
    <td align="right">        28.5</td>
    <td align="right">         0.0</td>
    <td align="right">       638.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        57.3</td>
    <td align="right">       103.6</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::MIDFLOOR:COREPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> MIDFLOOR:CORE PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_MIDFLOOR:CORE PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       732.3</td>
    <td align="right">       736.7</td>
    <td align="right">       738.2</td>
    <td align="right">        49.3</td>
    <td align="right">        32.0</td>
    <td align="right">       712.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       622.7</td>
    <td align="right">       638.7</td>
    <td align="right">       654.6</td>
    <td align="right">        47.4</td>
    <td align="right">        60.6</td>
    <td align="right">       611.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       682.1</td>
    <td align="right">       708.9</td>
    <td align="right">       728.6</td>
    <td align="right">        45.4</td>
    <td align="right">       117.2</td>
    <td align="right">       626.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       719.0</td>
    <td align="right">       486.1</td>
    <td align="right">       574.8</td>
    <td align="right">       666.2</td>
    <td align="right">        46.9</td>
    <td align="right">       117.1</td>
    <td align="right">       602.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       491.6</td>
    <td align="right">       415.7</td>
    <td align="right">       415.8</td>
    <td align="right">       553.6</td>
    <td align="right">       664.1</td>
    <td align="right">        39.2</td>
    <td align="right">       169.6</td>
    <td align="right">       574.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       536.6</td>
    <td align="right">       402.9</td>
    <td align="right">       542.0</td>
    <td align="right">       615.9</td>
    <td align="right">       652.4</td>
    <td align="right">        33.9</td>
    <td align="right">       183.5</td>
    <td align="right">       536.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       676.3</td>
    <td align="right">       460.4</td>
    <td align="right">       557.9</td>
    <td align="right">       621.3</td>
    <td align="right">       667.0</td>
    <td align="right">        31.5</td>
    <td align="right">       207.2</td>
    <td align="right">       536.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       687.7</td>
    <td align="right">       612.3</td>
    <td align="right">       586.1</td>
    <td align="right">       624.2</td>
    <td align="right">       665.7</td>
    <td align="right">        28.6</td>
    <td align="right">       202.7</td>
    <td align="right">       541.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       665.4</td>
    <td align="right">       590.7</td>
    <td align="right">       528.3</td>
    <td align="right">       601.5</td>
    <td align="right">       645.5</td>
    <td align="right">        35.9</td>
    <td align="right">       148.7</td>
    <td align="right">       571.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       666.8</td>
    <td align="right">       506.7</td>
    <td align="right">       425.2</td>
    <td align="right">       587.1</td>
    <td align="right">       665.4</td>
    <td align="right">        45.1</td>
    <td align="right">        81.7</td>
    <td align="right">       662.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       574.1</td>
    <td align="right">       461.6</td>
    <td align="right">       584.0</td>
    <td align="right">       631.7</td>
    <td align="right">       675.7</td>
    <td align="right">        50.6</td>
    <td align="right">        46.9</td>
    <td align="right">       673.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       741.2</td>
    <td align="right">       733.7</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        46.7</td>
    <td align="right">        18.9</td>
    <td align="right">       725.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7919.7</td>
    <td align="right">      7062.9</td>
    <td align="right">      6906.4</td>
    <td align="right">      7638.6</td>
    <td align="right">      8167.7</td>
    <td align="right">        41.9</td>
    <td align="right">      1386.2</td>
    <td align="right">      7373.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       491.6</td>
    <td align="right">       402.9</td>
    <td align="right">       415.8</td>
    <td align="right">       553.6</td>
    <td align="right">       645.5</td>
    <td align="right">        28.6</td>
    <td align="right">        18.9</td>
    <td align="right">       536.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        50.6</td>
    <td align="right">       207.2</td>
    <td align="right">       725.1</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::MIDFLOOR:WESTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> MIDFLOOR:WEST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_MIDFLOOR:WEST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       730.4</td>
    <td align="right">       735.8</td>
    <td align="right">       737.3</td>
    <td align="right">        55.6</td>
    <td align="right">        13.1</td>
    <td align="right">       730.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       621.8</td>
    <td align="right">       639.6</td>
    <td align="right">       651.8</td>
    <td align="right">        53.0</td>
    <td align="right">        29.1</td>
    <td align="right">       642.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       684.4</td>
    <td align="right">       715.4</td>
    <td align="right">       725.7</td>
    <td align="right">        49.9</td>
    <td align="right">        69.8</td>
    <td align="right">       674.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       718.1</td>
    <td align="right">       715.3</td>
    <td align="right">       490.0</td>
    <td align="right">       583.9</td>
    <td align="right">       649.5</td>
    <td align="right">        50.4</td>
    <td align="right">        72.9</td>
    <td align="right">       647.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       486.1</td>
    <td align="right">       426.4</td>
    <td align="right">       398.4</td>
    <td align="right">       541.4</td>
    <td align="right">       641.4</td>
    <td align="right">        41.2</td>
    <td align="right">       126.8</td>
    <td align="right">       617.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       558.1</td>
    <td align="right">       405.0</td>
    <td align="right">       497.9</td>
    <td align="right">       582.3</td>
    <td align="right">       631.2</td>
    <td align="right">        35.9</td>
    <td align="right">       132.6</td>
    <td align="right">       587.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       625.7</td>
    <td align="right">       473.2</td>
    <td align="right">       516.7</td>
    <td align="right">       588.2</td>
    <td align="right">       642.3</td>
    <td align="right">        33.5</td>
    <td align="right">       182.5</td>
    <td align="right">       561.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       665.6</td>
    <td align="right">       535.2</td>
    <td align="right">       538.1</td>
    <td align="right">       592.8</td>
    <td align="right">       647.7</td>
    <td align="right">        30.9</td>
    <td align="right">       182.0</td>
    <td align="right">       562.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       651.0</td>
    <td align="right">       537.6</td>
    <td align="right">       492.2</td>
    <td align="right">       572.8</td>
    <td align="right">       630.1</td>
    <td align="right">        37.9</td>
    <td align="right">       118.3</td>
    <td align="right">       601.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       645.3</td>
    <td align="right">       551.4</td>
    <td align="right">       445.5</td>
    <td align="right">       574.6</td>
    <td align="right">       644.5</td>
    <td align="right">        48.2</td>
    <td align="right">        26.4</td>
    <td align="right">       717.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       595.2</td>
    <td align="right">       536.9</td>
    <td align="right">       594.2</td>
    <td align="right">       640.3</td>
    <td align="right">       667.7</td>
    <td align="right">        56.8</td>
    <td align="right">        19.3</td>
    <td align="right">       700.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       736.2</td>
    <td align="right">       733.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        53.0</td>
    <td align="right">         8.2</td>
    <td align="right">       735.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7841.3</td>
    <td align="right">      7073.9</td>
    <td align="right">      6753.5</td>
    <td align="right">      7511.0</td>
    <td align="right">      8013.5</td>
    <td align="right">        45.8</td>
    <td align="right">       981.0</td>
    <td align="right">      7779.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       486.1</td>
    <td align="right">       405.0</td>
    <td align="right">       398.4</td>
    <td align="right">       541.4</td>
    <td align="right">       630.1</td>
    <td align="right">        30.9</td>
    <td align="right">         8.2</td>
    <td align="right">       561.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        56.8</td>
    <td align="right">       182.5</td>
    <td align="right">       735.8</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::MIDFLOOR:NORTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> MIDFLOOR:NORTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_MIDFLOOR:NORTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       729.9</td>
    <td align="right">       735.7</td>
    <td align="right">       737.2</td>
    <td align="right">        56.9</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       624.2</td>
    <td align="right">       643.2</td>
    <td align="right">       651.1</td>
    <td align="right">        54.7</td>
    <td align="right">         6.1</td>
    <td align="right">       665.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       679.6</td>
    <td align="right">       717.2</td>
    <td align="right">       725.4</td>
    <td align="right">        50.8</td>
    <td align="right">        40.0</td>
    <td align="right">       703.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       719.0</td>
    <td align="right">       494.8</td>
    <td align="right">       600.3</td>
    <td align="right">       657.9</td>
    <td align="right">        50.7</td>
    <td align="right">         8.6</td>
    <td align="right">       711.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       514.8</td>
    <td align="right">       437.4</td>
    <td align="right">       440.5</td>
    <td align="right">       591.2</td>
    <td align="right">       651.8</td>
    <td align="right">        41.5</td>
    <td align="right">         9.9</td>
    <td align="right">       734.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       633.9</td>
    <td align="right">       416.3</td>
    <td align="right">       552.6</td>
    <td align="right">       603.2</td>
    <td align="right">       643.3</td>
    <td align="right">        35.4</td>
    <td align="right">        35.6</td>
    <td align="right">       684.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       684.9</td>
    <td align="right">       556.3</td>
    <td align="right">       560.1</td>
    <td align="right">       611.8</td>
    <td align="right">       663.0</td>
    <td align="right">        32.7</td>
    <td align="right">        64.2</td>
    <td align="right">       679.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       684.4</td>
    <td align="right">       625.5</td>
    <td align="right">       567.6</td>
    <td align="right">       606.8</td>
    <td align="right">       652.6</td>
    <td align="right">        30.3</td>
    <td align="right">        62.2</td>
    <td align="right">       681.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       651.3</td>
    <td align="right">       597.7</td>
    <td align="right">       525.9</td>
    <td align="right">       575.6</td>
    <td align="right">       629.6</td>
    <td align="right">        38.6</td>
    <td align="right">        20.9</td>
    <td align="right">       699.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       647.2</td>
    <td align="right">       583.1</td>
    <td align="right">       440.5</td>
    <td align="right">       581.4</td>
    <td align="right">       643.1</td>
    <td align="right">        50.0</td>
    <td align="right">         1.6</td>
    <td align="right">       742.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       607.7</td>
    <td align="right">       563.2</td>
    <td align="right">       595.5</td>
    <td align="right">       649.4</td>
    <td align="right">       666.5</td>
    <td align="right">        58.4</td>
    <td align="right">         1.6</td>
    <td align="right">       718.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.1</td>
    <td align="right">       735.6</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        54.1</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8042.5</td>
    <td align="right">      7393.9</td>
    <td align="right">      6955.1</td>
    <td align="right">      7659.9</td>
    <td align="right">      8065.7</td>
    <td align="right">        46.5</td>
    <td align="right">       250.7</td>
    <td align="right">      8509.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       514.8</td>
    <td align="right">       416.3</td>
    <td align="right">       440.5</td>
    <td align="right">       575.6</td>
    <td align="right">       629.6</td>
    <td align="right">        30.3</td>
    <td align="right">         0.0</td>
    <td align="right">       665.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        58.4</td>
    <td align="right">        64.2</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::MIDFLOOR:SOUTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> MIDFLOOR:SOUTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_MIDFLOOR:SOUTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       732.8</td>
    <td align="right">       735.9</td>
    <td align="right">       737.3</td>
    <td align="right">        54.0</td>
    <td align="right">        59.2</td>
    <td align="right">       684.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       620.9</td>
    <td align="right">       634.5</td>
    <td align="right">       648.1</td>
    <td align="right">        51.5</td>
    <td align="right">        77.8</td>
    <td align="right">       594.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       682.9</td>
    <td align="right">       712.3</td>
    <td align="right">       725.6</td>
    <td align="right">        49.1</td>
    <td align="right">       116.9</td>
    <td align="right">       627.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       716.1</td>
    <td align="right">       713.5</td>
    <td align="right">       497.7</td>
    <td align="right">       578.8</td>
    <td align="right">       653.1</td>
    <td align="right">        49.4</td>
    <td align="right">        80.9</td>
    <td align="right">       639.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       488.7</td>
    <td align="right">       424.7</td>
    <td align="right">       415.1</td>
    <td align="right">       584.4</td>
    <td align="right">       650.7</td>
    <td align="right">        40.8</td>
    <td align="right">        88.2</td>
    <td align="right">       655.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       613.8</td>
    <td align="right">       410.9</td>
    <td align="right">       542.9</td>
    <td align="right">       601.3</td>
    <td align="right">       640.7</td>
    <td align="right">        35.6</td>
    <td align="right">        51.7</td>
    <td align="right">       668.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       690.5</td>
    <td align="right">       520.1</td>
    <td align="right">       570.3</td>
    <td align="right">       621.5</td>
    <td align="right">       664.0</td>
    <td align="right">        32.6</td>
    <td align="right">        70.8</td>
    <td align="right">       673.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       685.4</td>
    <td align="right">       601.7</td>
    <td align="right">       580.4</td>
    <td align="right">       614.7</td>
    <td align="right">       657.8</td>
    <td align="right">        29.8</td>
    <td align="right">       166.2</td>
    <td align="right">       577.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       653.2</td>
    <td align="right">       527.4</td>
    <td align="right">       508.3</td>
    <td align="right">       584.8</td>
    <td align="right">       635.4</td>
    <td align="right">        36.8</td>
    <td align="right">       156.0</td>
    <td align="right">       564.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       627.0</td>
    <td align="right">       491.7</td>
    <td align="right">       430.2</td>
    <td align="right">       548.6</td>
    <td align="right">       642.4</td>
    <td align="right">        46.1</td>
    <td align="right">        92.5</td>
    <td align="right">       651.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       549.0</td>
    <td align="right">       489.1</td>
    <td align="right">       582.3</td>
    <td align="right">       625.9</td>
    <td align="right">       662.6</td>
    <td align="right">        55.2</td>
    <td align="right">        53.9</td>
    <td align="right">       666.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       730.4</td>
    <td align="right">       726.5</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        51.7</td>
    <td align="right">        49.8</td>
    <td align="right">       694.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7914.3</td>
    <td align="right">      7065.4</td>
    <td align="right">      6907.6</td>
    <td align="right">      7586.7</td>
    <td align="right">      8061.9</td>
    <td align="right">        44.6</td>
    <td align="right">      1064.1</td>
    <td align="right">      7695.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       488.7</td>
    <td align="right">       410.9</td>
    <td align="right">       415.1</td>
    <td align="right">       548.6</td>
    <td align="right">       635.4</td>
    <td align="right">        29.8</td>
    <td align="right">        49.8</td>
    <td align="right">       564.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        55.2</td>
    <td align="right">       166.2</td>
    <td align="right">       694.1</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::TOPFLOOR:EASTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> TOPFLOOR:EAST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_TOPFLOOR:EAST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       729.6</td>
    <td align="right">       735.8</td>
    <td align="right">       737.2</td>
    <td align="right">        56.3</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       624.1</td>
    <td align="right">       643.4</td>
    <td align="right">       651.2</td>
    <td align="right">        53.9</td>
    <td align="right">        15.8</td>
    <td align="right">       656.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       689.1</td>
    <td align="right">       718.8</td>
    <td align="right">       725.6</td>
    <td align="right">        50.0</td>
    <td align="right">        49.4</td>
    <td align="right">       694.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       716.2</td>
    <td align="right">       713.0</td>
    <td align="right">       504.3</td>
    <td align="right">       604.9</td>
    <td align="right">       658.2</td>
    <td align="right">        49.0</td>
    <td align="right">        22.3</td>
    <td align="right">       697.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       505.4</td>
    <td align="right">       405.8</td>
    <td align="right">       457.2</td>
    <td align="right">       606.4</td>
    <td align="right">       652.5</td>
    <td align="right">        39.8</td>
    <td align="right">        15.4</td>
    <td align="right">       728.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       626.6</td>
    <td align="right">       391.8</td>
    <td align="right">       583.8</td>
    <td align="right">       624.7</td>
    <td align="right">       657.1</td>
    <td align="right">        33.9</td>
    <td align="right">        33.1</td>
    <td align="right">       686.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       702.9</td>
    <td align="right">       582.0</td>
    <td align="right">       605.5</td>
    <td align="right">       651.5</td>
    <td align="right">       688.3</td>
    <td align="right">        31.3</td>
    <td align="right">        61.5</td>
    <td align="right">       682.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       697.2</td>
    <td align="right">       650.4</td>
    <td align="right">       617.8</td>
    <td align="right">       643.9</td>
    <td align="right">       679.1</td>
    <td align="right">        29.0</td>
    <td align="right">        64.4</td>
    <td align="right">       679.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       655.1</td>
    <td align="right">       615.3</td>
    <td align="right">       566.0</td>
    <td align="right">       602.3</td>
    <td align="right">       639.3</td>
    <td align="right">        36.7</td>
    <td align="right">        23.3</td>
    <td align="right">       696.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       643.8</td>
    <td align="right">       589.6</td>
    <td align="right">       457.7</td>
    <td align="right">       601.2</td>
    <td align="right">       645.1</td>
    <td align="right">        47.8</td>
    <td align="right">         0.5</td>
    <td align="right">       743.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       598.8</td>
    <td align="right">       557.4</td>
    <td align="right">       603.0</td>
    <td align="right">       652.9</td>
    <td align="right">       666.6</td>
    <td align="right">        57.9</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       737.8</td>
    <td align="right">       735.5</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        54.1</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8043.8</td>
    <td align="right">      7400.8</td>
    <td align="right">      7182.0</td>
    <td align="right">      7830.1</td>
    <td align="right">      8144.4</td>
    <td align="right">        45.2</td>
    <td align="right">       285.8</td>
    <td align="right">      8474.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       505.4</td>
    <td align="right">       391.8</td>
    <td align="right">       457.2</td>
    <td align="right">       601.2</td>
    <td align="right">       639.3</td>
    <td align="right">        29.0</td>
    <td align="right">         0.0</td>
    <td align="right">       656.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        57.9</td>
    <td align="right">        64.4</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::TOPFLOOR:COREPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> TOPFLOOR:CORE PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_TOPFLOOR:CORE PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       733.5</td>
    <td align="right">       736.2</td>
    <td align="right">       737.7</td>
    <td align="right">        52.1</td>
    <td align="right">        11.7</td>
    <td align="right">       732.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       621.1</td>
    <td align="right">       647.0</td>
    <td align="right">       652.8</td>
    <td align="right">        49.6</td>
    <td align="right">        37.9</td>
    <td align="right">       634.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       681.7</td>
    <td align="right">       715.5</td>
    <td align="right">       727.1</td>
    <td align="right">        47.1</td>
    <td align="right">        95.8</td>
    <td align="right">       648.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       716.8</td>
    <td align="right">       714.7</td>
    <td align="right">       487.5</td>
    <td align="right">       577.7</td>
    <td align="right">       651.9</td>
    <td align="right">        48.0</td>
    <td align="right">        92.0</td>
    <td align="right">       628.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       455.3</td>
    <td align="right">       391.2</td>
    <td align="right">       398.3</td>
    <td align="right">       547.4</td>
    <td align="right">       651.3</td>
    <td align="right">        39.5</td>
    <td align="right">       153.7</td>
    <td align="right">       590.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       509.7</td>
    <td align="right">       380.2</td>
    <td align="right">       524.2</td>
    <td align="right">       615.3</td>
    <td align="right">       648.1</td>
    <td align="right">        34.5</td>
    <td align="right">       174.7</td>
    <td align="right">       545.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       649.5</td>
    <td align="right">       445.1</td>
    <td align="right">       563.6</td>
    <td align="right">       629.4</td>
    <td align="right">       669.8</td>
    <td align="right">        32.3</td>
    <td align="right">       210.4</td>
    <td align="right">       533.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       688.9</td>
    <td align="right">       562.3</td>
    <td align="right">       594.7</td>
    <td align="right">       625.4</td>
    <td align="right">       661.9</td>
    <td align="right">        29.7</td>
    <td align="right">       194.2</td>
    <td align="right">       549.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       657.0</td>
    <td align="right">       569.9</td>
    <td align="right">       522.8</td>
    <td align="right">       593.1</td>
    <td align="right">       636.0</td>
    <td align="right">        37.0</td>
    <td align="right">       114.1</td>
    <td align="right">       605.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       653.3</td>
    <td align="right">       531.7</td>
    <td align="right">       442.4</td>
    <td align="right">       584.7</td>
    <td align="right">       652.3</td>
    <td align="right">        46.2</td>
    <td align="right">        38.5</td>
    <td align="right">       705.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       596.6</td>
    <td align="right">       475.3</td>
    <td align="right">       583.8</td>
    <td align="right">       644.4</td>
    <td align="right">       670.7</td>
    <td align="right">        52.7</td>
    <td align="right">        18.9</td>
    <td align="right">       701.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       740.0</td>
    <td align="right">       734.5</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        49.6</td>
    <td align="right">         3.4</td>
    <td align="right">       740.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7827.1</td>
    <td align="right">      6964.7</td>
    <td align="right">      6897.4</td>
    <td align="right">      7660.2</td>
    <td align="right">      8103.8</td>
    <td align="right">        43.4</td>
    <td align="right">      1145.3</td>
    <td align="right">      7614.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       455.3</td>
    <td align="right">       380.2</td>
    <td align="right">       398.3</td>
    <td align="right">       547.4</td>
    <td align="right">       636.0</td>
    <td align="right">        29.7</td>
    <td align="right">         3.4</td>
    <td align="right">       533.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        52.7</td>
    <td align="right">       210.4</td>
    <td align="right">       740.5</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::TOPFLOOR:WESTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> TOPFLOOR:WEST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_TOPFLOOR:WEST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       729.9</td>
    <td align="right">       735.8</td>
    <td align="right">       737.3</td>
    <td align="right">        56.0</td>
    <td align="right">         8.2</td>
    <td align="right">       735.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       620.3</td>
    <td align="right">       642.3</td>
    <td align="right">       651.9</td>
    <td align="right">        53.4</td>
    <td align="right">        21.8</td>
    <td align="right">       650.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       683.8</td>
    <td align="right">       716.6</td>
    <td align="right">       725.7</td>
    <td align="right">        50.2</td>
    <td align="right">        60.2</td>
    <td align="right">       683.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       717.9</td>
    <td align="right">       714.9</td>
    <td align="right">       488.1</td>
    <td align="right">       589.7</td>
    <td align="right">       655.7</td>
    <td align="right">        50.0</td>
    <td align="right">        52.2</td>
    <td align="right">       667.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       488.6</td>
    <td align="right">       422.5</td>
    <td align="right">       407.5</td>
    <td align="right">       560.1</td>
    <td align="right">       640.7</td>
    <td align="right">        40.9</td>
    <td align="right">        94.8</td>
    <td align="right">       649.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       575.2</td>
    <td align="right">       410.8</td>
    <td align="right">       520.9</td>
    <td align="right">       585.3</td>
    <td align="right">       632.1</td>
    <td align="right">        35.9</td>
    <td align="right">       109.3</td>
    <td align="right">       610.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       649.3</td>
    <td align="right">       508.0</td>
    <td align="right">       530.7</td>
    <td align="right">       591.6</td>
    <td align="right">       644.9</td>
    <td align="right">        33.6</td>
    <td align="right">       149.6</td>
    <td align="right">       594.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       668.2</td>
    <td align="right">       579.9</td>
    <td align="right">       548.0</td>
    <td align="right">       594.6</td>
    <td align="right">       648.5</td>
    <td align="right">        31.1</td>
    <td align="right">       148.8</td>
    <td align="right">       595.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       651.2</td>
    <td align="right">       573.8</td>
    <td align="right">       507.9</td>
    <td align="right">       573.1</td>
    <td align="right">       628.6</td>
    <td align="right">        38.1</td>
    <td align="right">        75.1</td>
    <td align="right">       644.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       644.5</td>
    <td align="right">       575.1</td>
    <td align="right">       449.2</td>
    <td align="right">       582.3</td>
    <td align="right">       642.9</td>
    <td align="right">        48.6</td>
    <td align="right">        14.3</td>
    <td align="right">       729.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       594.7</td>
    <td align="right">       539.8</td>
    <td align="right">       593.8</td>
    <td align="right">       643.1</td>
    <td align="right">       667.4</td>
    <td align="right">        57.3</td>
    <td align="right">         8.2</td>
    <td align="right">       711.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       736.0</td>
    <td align="right">       733.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        53.4</td>
    <td align="right">         6.9</td>
    <td align="right">       737.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      7885.6</td>
    <td align="right">      7217.5</td>
    <td align="right">      6824.0</td>
    <td align="right">      7558.3</td>
    <td align="right">      8019.9</td>
    <td align="right">        46.0</td>
    <td align="right">       749.6</td>
    <td align="right">      8010.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       488.6</td>
    <td align="right">       410.8</td>
    <td align="right">       407.5</td>
    <td align="right">       560.1</td>
    <td align="right">       628.6</td>
    <td align="right">        31.1</td>
    <td align="right">         6.9</td>
    <td align="right">       594.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        57.3</td>
    <td align="right">       149.6</td>
    <td align="right">       737.1</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::TOPFLOOR:NORTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> TOPFLOOR:NORTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_TOPFLOOR:NORTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       729.1</td>
    <td align="right">       735.7</td>
    <td align="right">       737.2</td>
    <td align="right">        57.2</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       622.9</td>
    <td align="right">       643.1</td>
    <td align="right">       651.2</td>
    <td align="right">        54.9</td>
    <td align="right">         6.3</td>
    <td align="right">       665.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       681.8</td>
    <td align="right">       717.4</td>
    <td align="right">       725.4</td>
    <td align="right">        51.0</td>
    <td align="right">        31.8</td>
    <td align="right">       712.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       719.0</td>
    <td align="right">       496.2</td>
    <td align="right">       614.3</td>
    <td align="right">       656.2</td>
    <td align="right">        50.8</td>
    <td align="right">         3.3</td>
    <td align="right">       716.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       538.2</td>
    <td align="right">       433.4</td>
    <td align="right">       456.1</td>
    <td align="right">       603.4</td>
    <td align="right">       648.3</td>
    <td align="right">        41.4</td>
    <td align="right">         5.6</td>
    <td align="right">       738.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       642.2</td>
    <td align="right">       432.5</td>
    <td align="right">       556.3</td>
    <td align="right">       602.3</td>
    <td align="right">       641.5</td>
    <td align="right">        35.6</td>
    <td align="right">        32.9</td>
    <td align="right">       687.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       686.2</td>
    <td align="right">       610.6</td>
    <td align="right">       561.2</td>
    <td align="right">       613.1</td>
    <td align="right">       661.3</td>
    <td align="right">        33.0</td>
    <td align="right">        61.7</td>
    <td align="right">       682.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       684.6</td>
    <td align="right">       623.6</td>
    <td align="right">       567.9</td>
    <td align="right">       605.5</td>
    <td align="right">       651.1</td>
    <td align="right">        30.8</td>
    <td align="right">        57.3</td>
    <td align="right">       686.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       650.6</td>
    <td align="right">       594.3</td>
    <td align="right">       524.6</td>
    <td align="right">       572.2</td>
    <td align="right">       627.4</td>
    <td align="right">        38.9</td>
    <td align="right">         8.3</td>
    <td align="right">       711.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       642.7</td>
    <td align="right">       594.9</td>
    <td align="right">       444.7</td>
    <td align="right">       580.4</td>
    <td align="right">       641.5</td>
    <td align="right">        50.1</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       598.7</td>
    <td align="right">       559.8</td>
    <td align="right">       590.6</td>
    <td align="right">       649.3</td>
    <td align="right">       666.4</td>
    <td align="right">        58.8</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       737.8</td>
    <td align="right">       735.5</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        54.4</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8061.1</td>
    <td align="right">      7463.4</td>
    <td align="right">      6975.3</td>
    <td align="right">      7680.9</td>
    <td align="right">      8051.9</td>
    <td align="right">        46.7</td>
    <td align="right">       207.3</td>
    <td align="right">      8552.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       538.2</td>
    <td align="right">       432.5</td>
    <td align="right">       444.7</td>
    <td align="right">       572.2</td>
    <td align="right">       627.4</td>
    <td align="right">        30.8</td>
    <td align="right">         0.0</td>
    <td align="right">       665.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        58.8</td>
    <td align="right">        61.7</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::TOPFLOOR:SOUTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> TOPFLOOR:SOUTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:44</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_TOPFLOOR:SOUTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       732.3</td>
    <td align="right">       735.8</td>
    <td align="right">       737.3</td>
    <td align="right">        54.4</td>
    <td align="right">        50.7</td>
    <td align="right">       693.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       620.4</td>
    <td align="right">       637.5</td>
    <td align="right">       651.6</td>
    <td align="right">        51.6</td>
    <td align="right">        67.8</td>
    <td align="right">       604.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       680.8</td>
    <td align="right">       714.0</td>
    <td align="right">       725.6</td>
    <td align="right">        49.4</td>
    <td align="right">       103.1</td>
    <td align="right">       640.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       715.8</td>
    <td align="right">       713.4</td>
    <td align="right">       499.7</td>
    <td align="right">       587.2</td>
    <td align="right">       657.0</td>
    <td align="right">        49.4</td>
    <td align="right">        45.7</td>
    <td align="right">       674.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       492.6</td>
    <td align="right">       421.4</td>
    <td align="right">       424.5</td>
    <td align="right">       594.3</td>
    <td align="right">       647.2</td>
    <td align="right">        40.9</td>
    <td align="right">        17.6</td>
    <td align="right">       726.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       631.6</td>
    <td align="right">       419.5</td>
    <td align="right">       548.9</td>
    <td align="right">       598.7</td>
    <td align="right">       639.1</td>
    <td align="right">        35.8</td>
    <td align="right">        28.6</td>
    <td align="right">       691.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       691.9</td>
    <td align="right">       569.9</td>
    <td align="right">       569.5</td>
    <td align="right">       621.6</td>
    <td align="right">       661.6</td>
    <td align="right">        32.9</td>
    <td align="right">        54.2</td>
    <td align="right">       689.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       686.1</td>
    <td align="right">       623.7</td>
    <td align="right">       579.3</td>
    <td align="right">       611.5</td>
    <td align="right">       654.8</td>
    <td align="right">        30.3</td>
