!-Generator IDFEditor 1.44
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.8;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    BioPCM Q23M27 Walls and Roof with Code Insulation ,  !- Name
    0,                       !- North Axis {deg}
    Urban,                   !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    365,                     !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    31,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000;                    !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCESETTINGS:CONDUCTIONFINITEDIFFERENCE ===========

HeatBalanceSettings:ConductionFiniteDifference,
    FullyImplicitFirstOrder, !- Difference Scheme
    3,                       !- Space Discretization Constant
    1,                       !- Relaxation Factor
    0.01;                    !- Inside Face Surface Temperature Convergence Criteria


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    20;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILECONDITIONTYPE ===========

SizingPeriod:WeatherFileConditionType,
    Extreme Summer,          !- Name
    SummerExtreme,           !- Period Selection
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileConditionType,
    Extreme Winter,          !- Name
    WinterExtreme,           !- Period Selection
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2,                       !- Ground Reflected Solar Modifier
    2;                       !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Not limited
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Number,                  !- Name
    1,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Integer ID Six Digits,   !- Name
    -999999,                 !- Lower Limit Value
    999999,                  !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Office_Activity,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Office_WorkEfficiency,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Office_AirVolicity,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Heating SP Sch,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    17.7778,                 !- Field 4
    Until: 18:00,            !- Field 5
    21.111,                  !- Field 6
    Until 24:00,             !- Field 7
    17.7778;                 !- Field 8

Schedule:Compact,
    Cooling SP Sch,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    29.4444,                 !- Field 4
    Until 18:00,             !- Field 5
    24.444,                  !- Field 6
    Until: 24:00,            !- Field 7
    29.4444;                 !- Field 8

Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    Office_Equipment,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    .04,                     !- Field 4
    Until: 12:00,            !- Field 5
    0.90,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.90,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.50,                    !- Field 12
    Until: 24:00,            !- Field 13
    .04,                     !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00,            !- Field 19
    .04,                     !- Field 20
    Until: 08:00,            !- Field 21
    0.4,                     !- Field 22
    Until: 12:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 17:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 24:00,            !- Field 27
    .04,                     !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    .04;                     !- Field 34

Schedule:Compact,
    Office_Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.95,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 22:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 22:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.05,                    !- Field 27
    For: Saturday,           !- Field 28
    Until: 06:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 08:00,            !- Field 31
    0.1,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.3,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.1,                     !- Field 36
    Until: 19:00,            !- Field 37
    0.05,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 18:00,            !- Field 47
    0.05,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    Office_Lights,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 20:00,            !- Field 13
    .3,                      !- Field 14
    Until: 22:00,            !- Field 15
    .2,                      !- Field 16
    Until: 23:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,            !- Field 22
    1.0,                     !- Field 23
    For: Saturday,           !- Field 24
    Until: 06:00,            !- Field 25
    0.05,                    !- Field 26
    Until: 08:00,            !- Field 27
    0.1,                     !- Field 28
    Until: 12:00,            !- Field 29
    0.3,                     !- Field 30
    Until: 17:00,            !- Field 31
    0.15,                    !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.0,                     !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    0;                       !- Field 40

Schedule:Compact,
    SCE_TimeOfDayPriceingSchedule,  !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    3,                       !- Field 4
    Until: 21:00,            !- Field 5
    4,                       !- Field 6
    Until: 24:00,            !- Field 7
    3,                       !- Field 8
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    3,                       !- Field 11
    Through: 9/30,           !- Field 12
    For: Weekdays,           !- Field 13
    Until: 08:00,            !- Field 14
    3,                       !- Field 15
    Until: 12:00,            !- Field 16
    4,                       !- Field 17
    Until: 18:00,            !- Field 18
    1,                       !- Field 19
    Until: 23:00,            !- Field 20
    4,                       !- Field 21
    Until: 24:00,            !- Field 22
    3,                       !- Field 23
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 AllOtherDays,  !- Field 24
    Until: 24:00,            !- Field 25
    3,                       !- Field 26
    Through: 12/31,          !- Field 27
    For: Weekdays,           !- Field 28
    Until: 08:00,            !- Field 29
    3,                       !- Field 30
    Until: 21:00,            !- Field 31
    4,                       !- Field 32
    Until: 24:00,            !- Field 33
    3,                       !- Field 34
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    3;                       !- Field 37

Schedule:Compact,
    TwoSeasonSchedule,       !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    3,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Windows,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Gypsum Board,            !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FloorTile,               !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    590,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    CeilingTiles,            !- Name
    Rough,                   !- Roughness
    0.0008,                  !- Thickness {m}
    0.0560,                  !- Conductivity {W/m-K}
    380.00,                  !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    EIFS Or Stucco Finish,   !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OutsideRoof_BaselineLowSlopeRoof_SRI78,  !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.36,                    !- Solar Absorptance
    0.36;                    !- Visible Absorptance

Material,
    OutsideRoof_LowSlopeRoof_SRI85,  !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    MW_IEED_Roof_Ridged_CZ_4,!- Name
    MediumRough,             !- Roughness
    0.0015621,               !- Thickness {m}
    0.00275,                 !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    MassWallciRigid_CZ_4,    !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof_Rigid_IEAD_CZ_2-8,  !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.00275,                 !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    DoubleT_Roof_Rigid_IEAD_CZ_2-8,  !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.00275,                 !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OutboundciRigid-SFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    InboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    DoubleTInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    NorthInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    EastInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SouthInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    WestInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    NorthDoubleTInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    EastDoubleTInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SouthDoubleTInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    WestDoubleTInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    BioPCMDSCM27Q23,         !- Name
    VeryRough,               !- Roughness
    0.011,                   !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    BioPCMDSCM51Q23,         !- Name
    VeryRough,               !- Roughness
    0.020828,                !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    BioPCMDSCM91Q23,         !- Name
    VeryRough,               !- Roughness
    0.037084,                !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    NorthDoublePaneClearWindows,  !- Name
    3.12,                    !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.55;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    EastDoublePaneClearWindows,  !- Name
    3.12,                    !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.55;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    SouthDoublePaneClearWindows,  !- Name
    3.12,                    !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.55;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    WestDoublePaneClearWindows,  !- Name
    3.12,                    !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.55;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    SkylightDoublePaneClear, !- Name
    3.12,                    !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.55;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    BLIND,                   !- Name
    HORIZONTAL,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    0.1,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.7,                     !- Front Side Slat Beam Solar Reflectance
    0.7,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.7,                     !- Front Side Slat Diffuse Solar Reflectance
    0.7,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.0,                     !- Blind Left Side Opening Multiplier
    0.0,                     !- Blind Right Side Opening Multiplier
    5,                       !- Minimum Slat Angle {deg}
    175;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: MATERIALPROPERTY:PHASECHANGEDUALCURVE ===========

MaterialProperty:PhaseChangeDualCurve,
    BioPCMDSCM27Q23,         !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    24,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    22,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}

MaterialProperty:PhaseChangeDualCurve,
    BioPCMDSCM51Q23,         !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    24,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    22,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}

MaterialProperty:PhaseChangeDualCurve,
    BioPCMDSCM91Q23,         !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    24,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    22,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    NorthWindows,            !- Name
    NorthDoublePaneClearWindows;  !- Outside Layer

Construction,
    EastWindows,             !- Name
    EastDoublePaneClearWindows;  !- Outside Layer

Construction,
    SouthWindows,            !- Name
    SouthDoublePaneClearWindows;  !- Outside Layer

Construction,
    WestWindows,             !- Name
    WestDoublePaneClearWindows;  !- Outside Layer

Construction,
    Skylight,                !- Name
    SouthDoublePaneClearWindows;  !- Outside Layer

Construction,
    InteriorWalls,           !- Name
    Gypsum Board,            !- Outside Layer
    Gypsum Board;            !- Layer 2

Construction,
    InteriorFloor,           !- Name
    FloorTile,               !- Outside Layer
    CeilingTiles;            !- Layer 2

Construction,
    InteriorCeiling,         !- Name
    CeilingTiles,            !- Outside Layer
    FloorTile;               !- Layer 2

Construction,
    R21r,                    !- Name
    OutsideRoof_BaselineLowSlopeRoof_SRI78,  !- Outside Layer
    Roof_Rigid_IEAD_CZ_2-8,  !- Layer 2
    CeilingTiles;            !- Layer 3

Construction,
    R16nw,                   !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    NorthInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    Gypsum Board;            !- Layer 4

Construction,
    R16ew,                   !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    EastInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    Gypsum Board;            !- Layer 4

Construction,
    R16sw,                   !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    SouthInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    Gypsum Board;            !- Layer 4

Construction,
    R16ww,                   !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    WestInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    Gypsum Board;            !- Layer 4

Construction,
    R41r,                    !- Name
    OutsideRoof_BaselineLowSlopeRoof_SRI78,  !- Outside Layer
    DoubleT_Roof_Rigid_IEAD_CZ_2-8,  !- Layer 2
    CeilingTiles;            !- Layer 3

Construction,
    R23nw,                   !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    NorthDoubleTInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    Gypsum Board;            !- Layer 4

Construction,
    R23ew,                   !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    EastDoubleTInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    Gypsum Board;            !- Layer 4

Construction,
    R23sw,                   !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    SouthDoubleTInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    Gypsum Board;            !- Layer 4

Construction,
    R23ww,                   !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    WestDoubleTInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    Gypsum Board;            !- Layer 4

Construction,
    M27R21r,                 !- Name
    OutsideRoof_BaselineLowSlopeRoof_SRI78,  !- Outside Layer
    Roof_Rigid_IEAD_CZ_2-8,  !- Layer 2
    BioPCMDSCM27Q23,         !- Layer 3
    CeilingTiles;            !- Layer 4

Construction,
    M27R16nw,                !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    NorthInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    BioPCMDSCM27Q23,         !- Layer 4
    Gypsum Board;            !- Layer 5

Construction,
    M27R16ew,                !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    EastInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    BioPCMDSCM27Q23,         !- Layer 4
    Gypsum Board;            !- Layer 5

Construction,
    M27R16sw,                !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    SouthInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    BioPCMDSCM27Q23,         !- Layer 4
    Gypsum Board;            !- Layer 5

Construction,
    M27R16ww,                !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    WestInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    BioPCMDSCM27Q23,         !- Layer 4
    Gypsum Board;            !- Layer 5

Construction,
    M51R21r,                 !- Name
    OutsideRoof_BaselineLowSlopeRoof_SRI78,  !- Outside Layer
    Roof_Rigid_IEAD_CZ_2-8,  !- Layer 2
    BioPCMDSCM27Q23,         !- Layer 3
    CeilingTiles;            !- Layer 4

Construction,
    M51R16nw,                !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    NorthInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    BioPCMDSCM51Q23,         !- Layer 4
    Gypsum Board;            !- Layer 5

Construction,
    M51R16ew,                !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    EastInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    BioPCMDSCM51Q23,         !- Layer 4
    Gypsum Board;            !- Layer 5

Construction,
    M51R16sw,                !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    SouthInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    BioPCMDSCM51Q23,         !- Layer 4
    Gypsum Board;            !- Layer 5

Construction,
    M51R16ww,                !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    WestInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    BioPCMDSCM51Q23,         !- Layer 4
    Gypsum Board;            !- Layer 5

Construction,
    M91R21r,                 !- Name
    OutsideRoof_BaselineLowSlopeRoof_SRI78,  !- Outside Layer
    Roof_Rigid_IEAD_CZ_2-8,  !- Layer 2
    BioPCMDSCM91Q23,         !- Layer 3
    CeilingTiles;            !- Layer 4

Construction,
    M91R16nw,                !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    NorthInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    BioPCMDSCM91Q23,         !- Layer 4
    Gypsum Board;            !- Layer 5

Construction,
    M91R16ew,                !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    EastInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    BioPCMDSCM91Q23,         !- Layer 4
    Gypsum Board;            !- Layer 5

Construction,
    M91R16sw,                !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    SouthInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    BioPCMDSCM91Q23,         !- Layer 4
    Gypsum Board;            !- Layer 5

Construction,
    M91R16ww,                !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    OutboundciRigid-SFWall_CZ_4-8,  !- Layer 2
    WestInboundCellularGlassSFWall_CZ_4-8,  !- Layer 3
    BioPCMDSCM91Q23,         !- Layer 4
    Gypsum Board;            !- Layer 5


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    StreetLevel:East,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    StreetLevel:Core,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    StreetLevel:West,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    StreetLevel:North,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    StreetLevel:South,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    MidFloor:East,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    MidFloor:Core,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    MidFloor:West,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    MidFloor:North,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    MidFloor:South,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    TopFloor:East,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    TopFloor:Core,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    TopFloor:West,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    TopFloor:North,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    TopFloor:South,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Offices,                 !- Name
    StreetLevel:East,        !- Zone 1 Name
    StreetLevel:Core,        !- Zone 2 Name
    StreetLevel:West,        !- Zone 3 Name
    StreetLevel:North,       !- Zone 4 Name
    StreetLevel:South,       !- Zone 5 Name
    MidFloor:East,           !- Zone 6 Name
    MidFloor:Core,           !- Zone 7 Name
    MidFloor:West,           !- Zone 8 Name
    MidFloor:North,          !- Zone 9 Name
    MidFloor:South,          !- Zone 10 Name
    TopFloor:East,           !- Zone 11 Name
    TopFloor:Core,           !- Zone 12 Name
    TopFloor:West,           !- Zone 13 Name
    TopFloor:North,          !- Zone 14 Name
    TopFloor:South;          !- Zone 15 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    StreetLevel:East_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    InteriorFloor,           !- Construction Name
    StreetLevel:East,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:East_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.57390226,              !- Vertex 1 X-coordinate {m}
    -21.11276285,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.14590226,             !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.14590226,             !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -.57390226,              !- Vertex 4 X-coordinate {m}
    -.33347157,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:Core_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    InteriorFloor,           !- Construction Name
    StreetLevel:Core,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:Core_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.14590226,             !- Vertex 1 X-coordinate {m}
    -16.54076285,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.78119354,            !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.14590226,             !- Vertex 4 X-coordinate {m}
    -4.90547157,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:West_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    InteriorFloor,           !- Construction Name
    StreetLevel:West,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:West_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.35319354,            !- Vertex 1 X-coordinate {m}
    -21.11276285,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -21.35319354,            !- Vertex 2 X-coordinate {m}
    -.33347157,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -16.78119354,            !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:North_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    InteriorFloor,           !- Construction Name
    StreetLevel:North,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:North_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.14590226,             !- Vertex 1 X-coordinate {m}
    -4.90547157,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.78119354,            !- Vertex 2 X-coordinate {m}
    -4.90547157,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -21.35319354,            !- Vertex 3 X-coordinate {m}
    -.33347157,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -.57390226,              !- Vertex 4 X-coordinate {m}
    -.33347157,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:South_Floor_0_0_10004,  !- Name
    Floor,                   !- Surface Type
    InteriorFloor,           !- Construction Name
    StreetLevel:South,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:South_Floor_0_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.57390226,              !- Vertex 1 X-coordinate {m}
    -21.11276285,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -21.35319354,            !- Vertex 2 X-coordinate {m}
    -21.11276285,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -16.54076285,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.14590226,             !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:East_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    InteriorCeiling,         !- Construction Name
    StreetLevel:East,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:East_Floor_0_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.57390226,              !- Vertex 1 X-coordinate {m}
    -21.11276285,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.57390226,              !- Vertex 2 X-coordinate {m}
    -.33347157,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -5.14590226,             !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -5.14590226,             !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:East_Floor_0_0_10005,  !- Name
    Floor,                   !- Surface Type
    InteriorFloor,           !- Construction Name
    MidFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:East_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.57390226,              !- Vertex 1 X-coordinate {m}
    -21.11276285,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -5.14590226,             !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -5.14590226,             !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.57390226,              !- Vertex 4 X-coordinate {m}
    -.33347157,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:East_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:East,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:North_Partition_2_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.5739022614,            !- Vertex 1 X-coordinate {m}
    -.3334715711,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.1459022634,           !- Vertex 2 X-coordinate {m}
    -4.9054715731,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.1459022634,           !- Vertex 3 X-coordinate {m}
    -4.9054715731,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.5739022614,            !- Vertex 4 X-coordinate {m}
    -.3334715711,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:North_Partition_2_0_10006,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:North,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:East_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1459022634,           !- Vertex 1 X-coordinate {m}
    -4.9054715731,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.5739022614,            !- Vertex 2 X-coordinate {m}
    -.3334715711,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.5739022614,            !- Vertex 3 X-coordinate {m}
    -.3334715711,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -5.1459022634,           !- Vertex 4 X-coordinate {m}
    -4.9054715731,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:East_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:East,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:Core_Partition_2_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1459022633,           !- Vertex 1 X-coordinate {m}
    -4.90547157,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.1459022633,           !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.1459022633,           !- Vertex 3 X-coordinate {m}
    -16.54076285,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -5.1459022633,           !- Vertex 4 X-coordinate {m}
    -4.90547157,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:Core_Partition_2_0_10007,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:Core,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:East_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1459022633,           !- Vertex 1 X-coordinate {m}
    -16.54076285,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.1459022633,           !- Vertex 2 X-coordinate {m}
    -4.90547157,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.1459022633,           !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -5.1459022633,           !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:East_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:East,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:South_Partition_2_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1459022659,           !- Vertex 1 X-coordinate {m}
    -16.5407628504,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.5739022639,            !- Vertex 2 X-coordinate {m}
    -21.1127628524,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.5739022639,            !- Vertex 3 X-coordinate {m}
    -21.1127628524,          !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -5.1459022659,           !- Vertex 4 X-coordinate {m}
    -16.5407628504,          !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:South_Partition_2_0_10008,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:South,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:East_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.5739022639,            !- Vertex 1 X-coordinate {m}
    -21.1127628524,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.1459022659,           !- Vertex 2 X-coordinate {m}
    -16.5407628504,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.1459022659,           !- Vertex 3 X-coordinate {m}
    -16.5407628504,          !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.5739022639,            !- Vertex 4 X-coordinate {m}
    -21.1127628524,          !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:Core_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    InteriorCeiling,         !- Construction Name
    StreetLevel:Core,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:Core_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78119354,            !- Vertex 1 X-coordinate {m}
    -16.54076285,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -5.14590226,             !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -5.14590226,             !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -16.78119354,            !- Vertex 4 X-coordinate {m}
    -4.90547157,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:Core_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    InteriorFloor,           !- Construction Name
    MidFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:Core_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.14590226,             !- Vertex 1 X-coordinate {m}
    -16.54076285,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -16.78119354,            !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -5.14590226,             !- Vertex 4 X-coordinate {m}
    -4.90547157,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:Core_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:Core,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:North_Partition_5_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.14590226,             !- Vertex 1 X-coordinate {m}
    -4.905471573,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.78119354,            !- Vertex 2 X-coordinate {m}
    -4.9054715729,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -4.9054715729,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -5.14590226,             !- Vertex 4 X-coordinate {m}
    -4.905471573,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:North_Partition_5_0_10010,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:North,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:Core_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78119354,            !- Vertex 1 X-coordinate {m}
    -4.9054715729,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.14590226,             !- Vertex 2 X-coordinate {m}
    -4.905471573,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.14590226,             !- Vertex 3 X-coordinate {m}
    -4.905471573,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -16.78119354,            !- Vertex 4 X-coordinate {m}
    -4.9054715729,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:Core_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:Core,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:West_Partition_2_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7811935433,          !- Vertex 1 X-coordinate {m}
    -4.90547157,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.7811935433,          !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.7811935433,          !- Vertex 3 X-coordinate {m}
    -16.54076285,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -16.7811935433,          !- Vertex 4 X-coordinate {m}
    -4.90547157,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:West_Partition_2_0_10011,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:West,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:Core_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7811935433,          !- Vertex 1 X-coordinate {m}
    -16.54076285,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.7811935433,          !- Vertex 2 X-coordinate {m}
    -4.90547157,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.7811935433,          !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -16.7811935433,          !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:Core_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:Core,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:South_Partition_3_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78119354,            !- Vertex 1 X-coordinate {m}
    -16.540762853,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.14590226,             !- Vertex 2 X-coordinate {m}
    -16.540762853,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.14590226,             !- Vertex 3 X-coordinate {m}
    -16.540762853,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -16.78119354,            !- Vertex 4 X-coordinate {m}
    -16.540762853,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:South_Partition_3_0_10012,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:South,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:Core_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.14590226,             !- Vertex 1 X-coordinate {m}
    -16.540762853,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.78119354,            !- Vertex 2 X-coordinate {m}
    -16.540762853,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -16.540762853,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -5.14590226,             !- Vertex 4 X-coordinate {m}
    -16.540762853,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:West_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    InteriorCeiling,         !- Construction Name
    StreetLevel:West,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:West_Floor_0_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.35319354,            !- Vertex 1 X-coordinate {m}
    -21.11276285,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -16.78119354,            !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -21.35319354,            !- Vertex 4 X-coordinate {m}
    -.33347157,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:West_Floor_0_0_10013,  !- Name
    Floor,                   !- Surface Type
    InteriorFloor,           !- Construction Name
    MidFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:West_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.35319354,            !- Vertex 1 X-coordinate {m}
    -21.11276285,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -21.35319354,            !- Vertex 2 X-coordinate {m}
    -.33347157,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -16.78119354,            !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:West_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:West,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:North_Partition_4_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7811935456,          !- Vertex 1 X-coordinate {m}
    -4.9054715706,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -21.3531935405,          !- Vertex 2 X-coordinate {m}
    -.3334715757,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -21.3531935405,          !- Vertex 3 X-coordinate {m}
    -.3334715757,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -16.7811935456,          !- Vertex 4 X-coordinate {m}
    -4.9054715706,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:North_Partition_4_0_10014,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:North,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:West_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3531935405,          !- Vertex 1 X-coordinate {m}
    -.3334715757,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.7811935456,          !- Vertex 2 X-coordinate {m}
    -4.9054715706,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.7811935456,          !- Vertex 3 X-coordinate {m}
    -4.9054715706,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -21.3531935405,          !- Vertex 4 X-coordinate {m}
    -.3334715757,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:West_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:West,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:South_Partition_4_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3531935451,          !- Vertex 1 X-coordinate {m}
    -21.1127628548,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -16.7811935431,          !- Vertex 2 X-coordinate {m}
    -16.5407628528,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.7811935431,          !- Vertex 3 X-coordinate {m}
    -16.5407628528,          !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -21.3531935451,          !- Vertex 4 X-coordinate {m}
    -21.1127628548,          !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:South_Partition_4_0_10015,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    StreetLevel:South,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:West_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7811935431,          !- Vertex 1 X-coordinate {m}
    -16.5407628528,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -21.3531935451,          !- Vertex 2 X-coordinate {m}
    -21.1127628548,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -21.3531935451,          !- Vertex 3 X-coordinate {m}
    -21.1127628548,          !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -16.7811935431,          !- Vertex 4 X-coordinate {m}
    -16.5407628528,          !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:North_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    InteriorCeiling,         !- Construction Name
    StreetLevel:North,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:North_Floor_0_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78119354,            !- Vertex 1 X-coordinate {m}
    -4.90547157,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -5.14590226,             !- Vertex 2 X-coordinate {m}
    -4.90547157,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.57390226,              !- Vertex 3 X-coordinate {m}
    -.33347157,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -21.35319354,            !- Vertex 4 X-coordinate {m}
    -.33347157,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:North_Floor_0_0_10016,  !- Name
    Floor,                   !- Surface Type
    InteriorFloor,           !- Construction Name
    MidFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:North_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.14590226,             !- Vertex 1 X-coordinate {m}
    -4.90547157,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -16.78119354,            !- Vertex 2 X-coordinate {m}
    -4.90547157,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -21.35319354,            !- Vertex 3 X-coordinate {m}
    -.33347157,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.57390226,              !- Vertex 4 X-coordinate {m}
    -.33347157,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:South_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    InteriorCeiling,         !- Construction Name
    StreetLevel:South,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:South_Floor_0_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.35319354,            !- Vertex 1 X-coordinate {m}
    -21.11276285,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.57390226,              !- Vertex 2 X-coordinate {m}
    -21.11276285,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -5.14590226,             !- Vertex 3 X-coordinate {m}
    -16.54076285,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -16.78119354,            !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:South_Floor_0_0_10017,  !- Name
    Floor,                   !- Surface Type
    InteriorFloor,           !- Construction Name
    MidFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:South_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.57390226,              !- Vertex 1 X-coordinate {m}
    -21.11276285,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -21.35319354,            !- Vertex 2 X-coordinate {m}
    -21.11276285,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -16.54076285,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -5.14590226,             !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:East_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    InteriorCeiling,         !- Construction Name
    MidFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:East_Floor_0_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.57390226,              !- Vertex 1 X-coordinate {m}
    -21.11276285,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.57390226,              !- Vertex 2 X-coordinate {m}
    -.33347157,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -5.14590226,             !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -5.14590226,             !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:East_Floor_0_0_10018,  !- Name
    Floor,                   !- Surface Type
    InteriorFloor,           !- Construction Name
    TopFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:East_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.57390226,              !- Vertex 1 X-coordinate {m}
    -21.11276285,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -5.14590226,             !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -5.14590226,             !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.57390226,              !- Vertex 4 X-coordinate {m}
    -.33347157,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:East_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:North_Partition_2_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.5739022614,            !- Vertex 1 X-coordinate {m}
    -.3334715711,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -5.1459022634,           !- Vertex 2 X-coordinate {m}
    -4.9054715731,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -5.1459022634,           !- Vertex 3 X-coordinate {m}
    -4.9054715731,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.5739022614,            !- Vertex 4 X-coordinate {m}
    -.3334715711,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:North_Partition_2_0_10019,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:East_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1459022634,           !- Vertex 1 X-coordinate {m}
    -4.9054715731,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.5739022614,            !- Vertex 2 X-coordinate {m}
    -.3334715711,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.5739022614,            !- Vertex 3 X-coordinate {m}
    -.3334715711,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -5.1459022634,           !- Vertex 4 X-coordinate {m}
    -4.9054715731,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:East_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:Core_Partition_2_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1459022633,           !- Vertex 1 X-coordinate {m}
    -4.90547157,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -5.1459022633,           !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -5.1459022633,           !- Vertex 3 X-coordinate {m}
    -16.54076285,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -5.1459022633,           !- Vertex 4 X-coordinate {m}
    -4.90547157,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:Core_Partition_2_0_10020,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:East_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1459022633,           !- Vertex 1 X-coordinate {m}
    -16.54076285,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -5.1459022633,           !- Vertex 2 X-coordinate {m}
    -4.90547157,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -5.1459022633,           !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -5.1459022633,           !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:East_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:South_Partition_2_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1459022659,           !- Vertex 1 X-coordinate {m}
    -16.5407628504,          !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.5739022639,            !- Vertex 2 X-coordinate {m}
    -21.1127628524,          !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.5739022639,            !- Vertex 3 X-coordinate {m}
    -21.1127628524,          !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -5.1459022659,           !- Vertex 4 X-coordinate {m}
    -16.5407628504,          !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:South_Partition_2_0_10021,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:East_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.5739022639,            !- Vertex 1 X-coordinate {m}
    -21.1127628524,          !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -5.1459022659,           !- Vertex 2 X-coordinate {m}
    -16.5407628504,          !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -5.1459022659,           !- Vertex 3 X-coordinate {m}
    -16.5407628504,          !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.5739022639,            !- Vertex 4 X-coordinate {m}
    -21.1127628524,          !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:Core_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    InteriorCeiling,         !- Construction Name
    MidFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:Core_Floor_0_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78119354,            !- Vertex 1 X-coordinate {m}
    -16.54076285,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -5.14590226,             !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -5.14590226,             !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -16.78119354,            !- Vertex 4 X-coordinate {m}
    -4.90547157,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:Core_Floor_0_0_10022,  !- Name
    Floor,                   !- Surface Type
    InteriorFloor,           !- Construction Name
    TopFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:Core_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.14590226,             !- Vertex 1 X-coordinate {m}
    -16.54076285,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -16.78119354,            !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -5.14590226,             !- Vertex 4 X-coordinate {m}
    -4.90547157,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:Core_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:North_Partition_5_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.14590226,             !- Vertex 1 X-coordinate {m}
    -4.905471573,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -16.78119354,            !- Vertex 2 X-coordinate {m}
    -4.9054715729,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -4.9054715729,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -5.14590226,             !- Vertex 4 X-coordinate {m}
    -4.905471573,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:North_Partition_5_0_10023,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:Core_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78119354,            !- Vertex 1 X-coordinate {m}
    -4.9054715729,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -5.14590226,             !- Vertex 2 X-coordinate {m}
    -4.905471573,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -5.14590226,             !- Vertex 3 X-coordinate {m}
    -4.905471573,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -16.78119354,            !- Vertex 4 X-coordinate {m}
    -4.9054715729,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:Core_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:West_Partition_2_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7811935433,          !- Vertex 1 X-coordinate {m}
    -4.90547157,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -16.7811935433,          !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -16.7811935433,          !- Vertex 3 X-coordinate {m}
    -16.54076285,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -16.7811935433,          !- Vertex 4 X-coordinate {m}
    -4.90547157,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:West_Partition_2_0_10024,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:Core_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7811935433,          !- Vertex 1 X-coordinate {m}
    -16.54076285,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -16.7811935433,          !- Vertex 2 X-coordinate {m}
    -4.90547157,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -16.7811935433,          !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -16.7811935433,          !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:Core_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:South_Partition_3_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78119354,            !- Vertex 1 X-coordinate {m}
    -16.540762853,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -5.14590226,             !- Vertex 2 X-coordinate {m}
    -16.540762853,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -5.14590226,             !- Vertex 3 X-coordinate {m}
    -16.540762853,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -16.78119354,            !- Vertex 4 X-coordinate {m}
    -16.540762853,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:South_Partition_3_0_10025,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:Core_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.14590226,             !- Vertex 1 X-coordinate {m}
    -16.540762853,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -16.78119354,            !- Vertex 2 X-coordinate {m}
    -16.540762853,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -16.540762853,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -5.14590226,             !- Vertex 4 X-coordinate {m}
    -16.540762853,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:West_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    InteriorFloor,           !- Construction Name
    MidFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:West_Floor_0_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.35319354,            !- Vertex 1 X-coordinate {m}
    -21.11276285,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -16.78119354,            !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -21.35319354,            !- Vertex 4 X-coordinate {m}
    -.33347157,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:West_Floor_0_0_10026,  !- Name
    Floor,                   !- Surface Type
    InteriorCeiling,         !- Construction Name
    TopFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:West_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.35319354,            !- Vertex 1 X-coordinate {m}
    -21.11276285,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -21.35319354,            !- Vertex 2 X-coordinate {m}
    -.33347157,              !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -16.78119354,            !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:West_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:North_Partition_4_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7811935456,          !- Vertex 1 X-coordinate {m}
    -4.9054715706,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -21.3531935405,          !- Vertex 2 X-coordinate {m}
    -.3334715757,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -21.3531935405,          !- Vertex 3 X-coordinate {m}
    -.3334715757,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -16.7811935456,          !- Vertex 4 X-coordinate {m}
    -4.9054715706,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:North_Partition_4_0_10027,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:West_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3531935405,          !- Vertex 1 X-coordinate {m}
    -.3334715757,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -16.7811935456,          !- Vertex 2 X-coordinate {m}
    -4.9054715706,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -16.7811935456,          !- Vertex 3 X-coordinate {m}
    -4.9054715706,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -21.3531935405,          !- Vertex 4 X-coordinate {m}
    -.3334715757,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:West_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:South_Partition_4_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3531935451,          !- Vertex 1 X-coordinate {m}
    -21.1127628548,          !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -16.7811935431,          !- Vertex 2 X-coordinate {m}
    -16.5407628528,          !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -16.7811935431,          !- Vertex 3 X-coordinate {m}
    -16.5407628528,          !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -21.3531935451,          !- Vertex 4 X-coordinate {m}
    -21.1127628548,          !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:South_Partition_4_0_10028,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    MidFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:West_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7811935431,          !- Vertex 1 X-coordinate {m}
    -16.5407628528,          !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -21.3531935451,          !- Vertex 2 X-coordinate {m}
    -21.1127628548,          !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -21.3531935451,          !- Vertex 3 X-coordinate {m}
    -21.1127628548,          !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -16.7811935431,          !- Vertex 4 X-coordinate {m}
    -16.5407628528,          !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:North_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    InteriorCeiling,         !- Construction Name
    MidFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:North_Floor_0_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78119354,            !- Vertex 1 X-coordinate {m}
    -4.90547157,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -5.14590226,             !- Vertex 2 X-coordinate {m}
    -4.90547157,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.57390226,              !- Vertex 3 X-coordinate {m}
    -.33347157,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -21.35319354,            !- Vertex 4 X-coordinate {m}
    -.33347157,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:North_Floor_0_0_10029,  !- Name
    Floor,                   !- Surface Type
    InteriorFloor,           !- Construction Name
    TopFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:North_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.14590226,             !- Vertex 1 X-coordinate {m}
    -4.90547157,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -16.78119354,            !- Vertex 2 X-coordinate {m}
    -4.90547157,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -21.35319354,            !- Vertex 3 X-coordinate {m}
    -.33347157,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.57390226,              !- Vertex 4 X-coordinate {m}
    -.33347157,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:South_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    InteriorCeiling,         !- Construction Name
    MidFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:South_Floor_0_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.35319354,            !- Vertex 1 X-coordinate {m}
    -21.11276285,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.57390226,              !- Vertex 2 X-coordinate {m}
    -21.11276285,            !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -5.14590226,             !- Vertex 3 X-coordinate {m}
    -16.54076285,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -16.78119354,            !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:South_Floor_0_0_10030,  !- Name
    Floor,                   !- Surface Type
    InteriorFloor,           !- Construction Name
    TopFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:South_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.57390226,              !- Vertex 1 X-coordinate {m}
    -21.11276285,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -21.35319354,            !- Vertex 2 X-coordinate {m}
    -21.11276285,            !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -16.54076285,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -5.14590226,             !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:East_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:North_Partition_2_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.5739022614,            !- Vertex 1 X-coordinate {m}
    -.3334715711,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -5.1459022634,           !- Vertex 2 X-coordinate {m}
    -4.9054715731,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -5.1459022634,           !- Vertex 3 X-coordinate {m}
    -4.9054715731,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -.5739022614,            !- Vertex 4 X-coordinate {m}
    -.3334715711,            !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:North_Partition_2_0_10031,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:East_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1459022634,           !- Vertex 1 X-coordinate {m}
    -4.9054715731,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.5739022614,            !- Vertex 2 X-coordinate {m}
    -.3334715711,            !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.5739022614,            !- Vertex 3 X-coordinate {m}
    -.3334715711,            !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -5.1459022634,           !- Vertex 4 X-coordinate {m}
    -4.9054715731,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:East_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:Core_Partition_2_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1459022633,           !- Vertex 1 X-coordinate {m}
    -4.90547157,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -5.1459022633,           !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -5.1459022633,           !- Vertex 3 X-coordinate {m}
    -16.54076285,            !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -5.1459022633,           !- Vertex 4 X-coordinate {m}
    -4.90547157,             !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:Core_Partition_2_0_10032,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:East_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1459022633,           !- Vertex 1 X-coordinate {m}
    -16.54076285,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -5.1459022633,           !- Vertex 2 X-coordinate {m}
    -4.90547157,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -5.1459022633,           !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -5.1459022633,           !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:East_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:South_Partition_2_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1459022659,           !- Vertex 1 X-coordinate {m}
    -16.5407628504,          !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.5739022639,            !- Vertex 2 X-coordinate {m}
    -21.1127628524,          !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.5739022639,            !- Vertex 3 X-coordinate {m}
    -21.1127628524,          !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -5.1459022659,           !- Vertex 4 X-coordinate {m}
    -16.5407628504,          !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:South_Partition_2_0_10033,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:East_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.5739022639,            !- Vertex 1 X-coordinate {m}
    -21.1127628524,          !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -5.1459022659,           !- Vertex 2 X-coordinate {m}
    -16.5407628504,          !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -5.1459022659,           !- Vertex 3 X-coordinate {m}
    -16.5407628504,          !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -.5739022639,            !- Vertex 4 X-coordinate {m}
    -21.1127628524,          !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:Core_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:North_Partition_5_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.14590226,             !- Vertex 1 X-coordinate {m}
    -4.905471573,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -16.78119354,            !- Vertex 2 X-coordinate {m}
    -4.9054715729,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -4.9054715729,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -5.14590226,             !- Vertex 4 X-coordinate {m}
    -4.905471573,            !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:North_Partition_5_0_10034,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:Core_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78119354,            !- Vertex 1 X-coordinate {m}
    -4.9054715729,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -5.14590226,             !- Vertex 2 X-coordinate {m}
    -4.905471573,            !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -5.14590226,             !- Vertex 3 X-coordinate {m}
    -4.905471573,            !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -16.78119354,            !- Vertex 4 X-coordinate {m}
    -4.9054715729,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:Core_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:West_Partition_2_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7811935433,          !- Vertex 1 X-coordinate {m}
    -4.90547157,             !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -16.7811935433,          !- Vertex 2 X-coordinate {m}
    -16.54076285,            !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -16.7811935433,          !- Vertex 3 X-coordinate {m}
    -16.54076285,            !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -16.7811935433,          !- Vertex 4 X-coordinate {m}
    -4.90547157,             !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:West_Partition_2_0_10035,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:Core_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7811935433,          !- Vertex 1 X-coordinate {m}
    -16.54076285,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -16.7811935433,          !- Vertex 2 X-coordinate {m}
    -4.90547157,             !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -16.7811935433,          !- Vertex 3 X-coordinate {m}
    -4.90547157,             !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -16.7811935433,          !- Vertex 4 X-coordinate {m}
    -16.54076285,            !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:Core_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:South_Partition_3_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.78119354,            !- Vertex 1 X-coordinate {m}
    -16.540762853,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -5.14590226,             !- Vertex 2 X-coordinate {m}
    -16.540762853,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -5.14590226,             !- Vertex 3 X-coordinate {m}
    -16.540762853,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -16.78119354,            !- Vertex 4 X-coordinate {m}
    -16.540762853,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:South_Partition_3_0_10036,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:Core_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.14590226,             !- Vertex 1 X-coordinate {m}
    -16.540762853,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -16.78119354,            !- Vertex 2 X-coordinate {m}
    -16.540762853,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -16.78119354,            !- Vertex 3 X-coordinate {m}
    -16.540762853,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -5.14590226,             !- Vertex 4 X-coordinate {m}
    -16.540762853,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:West_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:North_Partition_4_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7811935456,          !- Vertex 1 X-coordinate {m}
    -4.9054715706,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -21.3531935405,          !- Vertex 2 X-coordinate {m}
    -.3334715757,            !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -21.3531935405,          !- Vertex 3 X-coordinate {m}
    -.3334715757,            !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -16.7811935456,          !- Vertex 4 X-coordinate {m}
    -4.9054715706,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:North_Partition_4_0_10037,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:West_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3531935405,          !- Vertex 1 X-coordinate {m}
    -.3334715757,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -16.7811935456,          !- Vertex 2 X-coordinate {m}
    -4.9054715706,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -16.7811935456,          !- Vertex 3 X-coordinate {m}
    -4.9054715706,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -21.3531935405,          !- Vertex 4 X-coordinate {m}
    -.3334715757,            !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:West_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:South_Partition_4_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3531935451,          !- Vertex 1 X-coordinate {m}
    -21.1127628548,          !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -16.7811935431,          !- Vertex 2 X-coordinate {m}
    -16.5407628528,          !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -16.7811935431,          !- Vertex 3 X-coordinate {m}
    -16.5407628528,          !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -21.3531935451,          !- Vertex 4 X-coordinate {m}
    -21.1127628548,          !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:South_Partition_4_0_10038,  !- Name
    Wall,                    !- Surface Type
    InteriorWalls,           !- Construction Name
    TopFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:West_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7811935431,          !- Vertex 1 X-coordinate {m}
    -16.5407628528,          !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -21.3531935451,          !- Vertex 2 X-coordinate {m}
    -21.1127628548,          !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -21.3531935451,          !- Vertex 3 X-coordinate {m}
    -21.1127628548,          !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -16.7811935431,          !- Vertex 4 X-coordinate {m}
    -16.5407628528,          !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:North_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    M27R21r,                 !- Construction Name
    TopFloor:North,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7811935433,          !- Vertex 1 X-coordinate {m}
    -4.9054715729,           !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    -5.1459022633,           !- Vertex 2 X-coordinate {m}
    -4.905471573,            !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    -.5739022632,            !- Vertex 3 X-coordinate {m}
    -.3334715729,            !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -21.3531935433,          !- Vertex 4 X-coordinate {m}
    -.3334715729,            !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:South_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    M27R21r,                 !- Construction Name
    TopFloor:South,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3531935433,          !- Vertex 1 X-coordinate {m}
    -21.112762853,           !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    -.5739022632,            !- Vertex 2 X-coordinate {m}
    -21.112762853,           !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    -5.1459022633,           !- Vertex 3 X-coordinate {m}
    -16.540762853,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -16.7811935433,          !- Vertex 4 X-coordinate {m}
    -16.540762853,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:East_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    M27R21r,                 !- Construction Name
    TopFloor:East,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.5739022632,            !- Vertex 1 X-coordinate {m}
    -21.112762853,           !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    -.5739022632,            !- Vertex 2 X-coordinate {m}
    -.3334715729,            !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    -5.1459022633,           !- Vertex 3 X-coordinate {m}
    -4.905471573,            !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -5.1459022633,           !- Vertex 4 X-coordinate {m}
    -16.540762853,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:Core_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    M27R21r,                 !- Construction Name
    TopFloor:Core,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.7811935433,          !- Vertex 1 X-coordinate {m}
    -16.540762853,           !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    -5.1459022633,           !- Vertex 2 X-coordinate {m}
    -16.540762853,           !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    -5.1459022633,           !- Vertex 3 X-coordinate {m}
    -4.905471573,            !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -16.7811935433,          !- Vertex 4 X-coordinate {m}
    -4.9054715729,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:West_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    M27R21r,                 !- Construction Name
    TopFloor:West,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3531935433,          !- Vertex 1 X-coordinate {m}
    -21.112762853,           !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    -16.7811935433,          !- Vertex 2 X-coordinate {m}
    -16.540762853,           !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    -16.7811935433,          !- Vertex 3 X-coordinate {m}
    -4.9054715729,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -21.3531935433,          !- Vertex 4 X-coordinate {m}
    -.3334715729,            !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:North_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    M27R16nw,                !- Construction Name
    TopFloor:North,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -.5739022632,            !- Vertex 1 X-coordinate {m}
    -.3334715729,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -21.3531935433,          !- Vertex 2 X-coordinate {m}
    -.3334715729,            !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -21.3531935433,          !- Vertex 3 X-coordinate {m}
    -.3334715729,            !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -.5739022632,            !- Vertex 4 X-coordinate {m}
    -.3334715729,            !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:North_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    M27R16nw,                !- Construction Name
    MidFloor:North,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -.5739022632,            !- Vertex 1 X-coordinate {m}
    -.3334715729,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -21.3531935433,          !- Vertex 2 X-coordinate {m}
    -.3334715729,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -21.3531935433,          !- Vertex 3 X-coordinate {m}
    -.3334715729,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.5739022632,            !- Vertex 4 X-coordinate {m}
    -.3334715729,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:North_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    M27R16nw,                !- Construction Name
    StreetLevel:North,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -.5739022632,            !- Vertex 1 X-coordinate {m}
    -.3334715729,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -21.3531935433,          !- Vertex 2 X-coordinate {m}
    -.3334715729,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -21.3531935433,          !- Vertex 3 X-coordinate {m}
    -.3334715729,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.5739022632,            !- Vertex 4 X-coordinate {m}
    -.3334715729,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:East_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    M27R16ew,                !- Construction Name
    StreetLevel:East,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -.5739022632,            !- Vertex 1 X-coordinate {m}
    -21.112762853,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.5739022632,            !- Vertex 2 X-coordinate {m}
    -.3334715729,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.5739022632,            !- Vertex 3 X-coordinate {m}
    -.3334715729,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -.5739022632,            !- Vertex 4 X-coordinate {m}
    -21.112762853,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:East_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    M27R16ew,                !- Construction Name
    MidFloor:East,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -.5739022632,            !- Vertex 1 X-coordinate {m}
    -21.112762853,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.5739022632,            !- Vertex 2 X-coordinate {m}
    -.3334715729,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.5739022632,            !- Vertex 3 X-coordinate {m}
    -.3334715729,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -.5739022632,            !- Vertex 4 X-coordinate {m}
    -21.112762853,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:East_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    M27R16ew,                !- Construction Name
    TopFloor:East,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -.5739022632,            !- Vertex 1 X-coordinate {m}
    -21.112762853,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.5739022632,            !- Vertex 2 X-coordinate {m}
    -.3334715729,            !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.5739022632,            !- Vertex 3 X-coordinate {m}
    -.3334715729,            !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -.5739022632,            !- Vertex 4 X-coordinate {m}
    -21.112762853,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:South_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    M27R16sw,                !- Construction Name
    TopFloor:South,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3531935433,          !- Vertex 1 X-coordinate {m}
    -21.112762853,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -.5739022632,            !- Vertex 2 X-coordinate {m}
    -21.112762853,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -.5739022632,            !- Vertex 3 X-coordinate {m}
    -21.112762853,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -21.3531935433,          !- Vertex 4 X-coordinate {m}
    -21.112762853,           !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:South_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    M27R16sw,                !- Construction Name
    StreetLevel:South,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3531935433,          !- Vertex 1 X-coordinate {m}
    -21.112762853,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -.5739022632,            !- Vertex 2 X-coordinate {m}
    -21.112762853,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -.5739022632,            !- Vertex 3 X-coordinate {m}
    -21.112762853,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -21.3531935433,          !- Vertex 4 X-coordinate {m}
    -21.112762853,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:South_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    M27R16sw,                !- Construction Name
    MidFloor:South,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3531935433,          !- Vertex 1 X-coordinate {m}
    -21.112762853,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -.5739022632,            !- Vertex 2 X-coordinate {m}
    -21.112762853,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -.5739022632,            !- Vertex 3 X-coordinate {m}
    -21.112762853,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -21.3531935433,          !- Vertex 4 X-coordinate {m}
    -21.112762853,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    StreetLevel:West_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    M27R16ww,                !- Construction Name
    StreetLevel:West,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3531935433,          !- Vertex 1 X-coordinate {m}
    -.3334715729,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -21.3531935433,          !- Vertex 2 X-coordinate {m}
    -21.112762853,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -21.3531935433,          !- Vertex 3 X-coordinate {m}
    -21.112762853,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -21.3531935433,          !- Vertex 4 X-coordinate {m}
    -.3334715729,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor:West_Wall_4_0_0,!- Name
    Wall,                    !- Surface Type
    M27R16ww,                !- Construction Name
    MidFloor:West,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3531935433,          !- Vertex 1 X-coordinate {m}
    -.3334715729,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -21.3531935433,          !- Vertex 2 X-coordinate {m}
    -21.112762853,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -21.3531935433,          !- Vertex 3 X-coordinate {m}
    -21.112762853,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -21.3531935433,          !- Vertex 4 X-coordinate {m}
    -.3334715729,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor:West_Wall_4_0_0,!- Name
    Wall,                    !- Surface Type
    M27R16ww,                !- Construction Name
    TopFloor:West,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3531935433,          !- Vertex 1 X-coordinate {m}
    -.3334715729,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -21.3531935433,          !- Vertex 2 X-coordinate {m}
    -21.112762853,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -21.3531935433,          !- Vertex 3 X-coordinate {m}
    -21.112762853,           !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -21.3531935433,          !- Vertex 4 X-coordinate {m}
    -.3334715729,            !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    StreetLevel:East_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    EastWindows,             !- Construction Name
    StreetLevel:East_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    EastWindowsShades,       !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.5739022632,            !- Vertex 1 X-coordinate {m}
    -21.09776285,            !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    -.5739022632,            !- Vertex 2 X-coordinate {m}
    -.34847157,              !- Vertex 2 Y-coordinate {m}
    0.8,                     !- Vertex 2 Z-coordinate {m}
    -.5739022632,            !- Vertex 3 X-coordinate {m}
    -.34847157,              !- Vertex 3 Y-coordinate {m}
    2.2010241655,            !- Vertex 3 Z-coordinate {m}
    -.5739022632,            !- Vertex 4 X-coordinate {m}
    -21.09776285,            !- Vertex 4 Y-coordinate {m}
    2.2010241655;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    StreetLevel:West_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    WestWindows,             !- Construction Name
    StreetLevel:West_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WestWindowsShades,       !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.3531935433,          !- Vertex 1 X-coordinate {m}
    -.34847157,              !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    -21.3531935433,          !- Vertex 2 X-coordinate {m}
    -21.09776285,            !- Vertex 2 Y-coordinate {m}
    0.8,                     !- Vertex 2 Z-coordinate {m}
    -21.3531935433,          !- Vertex 3 X-coordinate {m}
    -21.09776285,            !- Vertex 3 Y-coordinate {m}
    2.2010241655,            !- Vertex 3 Z-coordinate {m}
    -21.3531935433,          !- Vertex 4 X-coordinate {m}
    -.34847157,              !- Vertex 4 Y-coordinate {m}
    2.2010241655;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    StreetLevel:North_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    NorthWindows,            !- Construction Name
    StreetLevel:North_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    NorthWindowsShades,      !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.58890226,              !- Vertex 1 X-coordinate {m}
    -.3334715729,            !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    -21.33819354,            !- Vertex 2 X-coordinate {m}
    -.3334715729,            !- Vertex 2 Y-coordinate {m}
    0.8,                     !- Vertex 2 Z-coordinate {m}
    -21.33819354,            !- Vertex 3 X-coordinate {m}
    -.3334715729,            !- Vertex 3 Y-coordinate {m}
    2.2010241655,            !- Vertex 3 Z-coordinate {m}
    -.58890226,              !- Vertex 4 X-coordinate {m}
    -.3334715729,            !- Vertex 4 Y-coordinate {m}
    2.2010241655;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    StreetLevel:South_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SouthWindows,            !- Construction Name
    StreetLevel:South_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    SouthWindowsShades,      !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.33819354,            !- Vertex 1 X-coordinate {m}
    -21.112762853,           !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    -.58890226,              !- Vertex 2 X-coordinate {m}
    -21.112762853,           !- Vertex 2 Y-coordinate {m}
    0.8,                     !- Vertex 2 Z-coordinate {m}
    -.58890226,              !- Vertex 3 X-coordinate {m}
    -21.112762853,           !- Vertex 3 Y-coordinate {m}
    2.2010241655,            !- Vertex 3 Z-coordinate {m}
    -21.33819354,            !- Vertex 4 X-coordinate {m}
    -21.112762853,           !- Vertex 4 Y-coordinate {m}
    2.2010241655;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MidFloor:East_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    EastWindows,             !- Construction Name
    MidFloor:East_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    EastWindowsShades,       !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.5739022632,            !- Vertex 1 X-coordinate {m}
    -21.09776285,            !- Vertex 1 Y-coordinate {m}
    4.3,                     !- Vertex 1 Z-coordinate {m}
    -.5739022632,            !- Vertex 2 X-coordinate {m}
    -.34847157,              !- Vertex 2 Y-coordinate {m}
    4.3,                     !- Vertex 2 Z-coordinate {m}
    -.5739022632,            !- Vertex 3 X-coordinate {m}
    -.34847157,              !- Vertex 3 Y-coordinate {m}
    5.7010241655,            !- Vertex 3 Z-coordinate {m}
    -.5739022632,            !- Vertex 4 X-coordinate {m}
    -21.09776285,            !- Vertex 4 Y-coordinate {m}
    5.7010241655;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MidFloor:West_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    WestWindows,             !- Construction Name
    MidFloor:West_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WestWindowsShades,       !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.3531935433,          !- Vertex 1 X-coordinate {m}
    -.34847157,              !- Vertex 1 Y-coordinate {m}
    4.3,                     !- Vertex 1 Z-coordinate {m}
    -21.3531935433,          !- Vertex 2 X-coordinate {m}
    -21.09776285,            !- Vertex 2 Y-coordinate {m}
    4.3,                     !- Vertex 2 Z-coordinate {m}
    -21.3531935433,          !- Vertex 3 X-coordinate {m}
    -21.09776285,            !- Vertex 3 Y-coordinate {m}
    5.7010241655,            !- Vertex 3 Z-coordinate {m}
    -21.3531935433,          !- Vertex 4 X-coordinate {m}
    -.34847157,              !- Vertex 4 Y-coordinate {m}
    5.7010241655;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MidFloor:North_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    NorthWindows,            !- Construction Name
    MidFloor:North_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    NorthWindowsShades,      !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.58890226,              !- Vertex 1 X-coordinate {m}
    -.3334715729,            !- Vertex 1 Y-coordinate {m}
    4.3,                     !- Vertex 1 Z-coordinate {m}
    -21.33819354,            !- Vertex 2 X-coordinate {m}
    -.3334715729,            !- Vertex 2 Y-coordinate {m}
    4.3,                     !- Vertex 2 Z-coordinate {m}
    -21.33819354,            !- Vertex 3 X-coordinate {m}
    -.3334715729,            !- Vertex 3 Y-coordinate {m}
    5.7010241655,            !- Vertex 3 Z-coordinate {m}
    -.58890226,              !- Vertex 4 X-coordinate {m}
    -.3334715729,            !- Vertex 4 Y-coordinate {m}
    5.7010241655;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MidFloor:South_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SouthWindows,            !- Construction Name
    MidFloor:South_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    SouthWindowsShades,      !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.33819354,            !- Vertex 1 X-coordinate {m}
    -21.112762853,           !- Vertex 1 Y-coordinate {m}
    4.3,                     !- Vertex 1 Z-coordinate {m}
    -.58890226,              !- Vertex 2 X-coordinate {m}
    -21.112762853,           !- Vertex 2 Y-coordinate {m}
    4.3,                     !- Vertex 2 Z-coordinate {m}
    -.58890226,              !- Vertex 3 X-coordinate {m}
    -21.112762853,           !- Vertex 3 Y-coordinate {m}
    5.7010241655,            !- Vertex 3 Z-coordinate {m}
    -21.33819354,            !- Vertex 4 X-coordinate {m}
    -21.112762853,           !- Vertex 4 Y-coordinate {m}
    5.7010241655;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TopFloor:East_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    EastWindows,             !- Construction Name
    TopFloor:East_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    EastWindowsShades,       !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.5739022632,            !- Vertex 1 X-coordinate {m}
    -21.09776285,            !- Vertex 1 Y-coordinate {m}
    7.8,                     !- Vertex 1 Z-coordinate {m}
    -.5739022632,            !- Vertex 2 X-coordinate {m}
    -.34847157,              !- Vertex 2 Y-coordinate {m}
    7.8,                     !- Vertex 2 Z-coordinate {m}
    -.5739022632,            !- Vertex 3 X-coordinate {m}
    -.34847157,              !- Vertex 3 Y-coordinate {m}
    9.2010241655,            !- Vertex 3 Z-coordinate {m}
    -.5739022632,            !- Vertex 4 X-coordinate {m}
    -21.09776285,            !- Vertex 4 Y-coordinate {m}
    9.2010241655;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TopFloor:West_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    WestWindows,             !- Construction Name
    TopFloor:West_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WestWindowsShades,       !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.3531935433,          !- Vertex 1 X-coordinate {m}
    -.34847157,              !- Vertex 1 Y-coordinate {m}
    7.8,                     !- Vertex 1 Z-coordinate {m}
    -21.3531935433,          !- Vertex 2 X-coordinate {m}
    -21.09776285,            !- Vertex 2 Y-coordinate {m}
    7.8,                     !- Vertex 2 Z-coordinate {m}
    -21.3531935433,          !- Vertex 3 X-coordinate {m}
    -21.09776285,            !- Vertex 3 Y-coordinate {m}
    9.2010241655,            !- Vertex 3 Z-coordinate {m}
    -21.3531935433,          !- Vertex 4 X-coordinate {m}
    -.34847157,              !- Vertex 4 Y-coordinate {m}
    9.2010241655;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TopFloor:North_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    NorthWindows,            !- Construction Name
    TopFloor:North_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    NorthWindowsShades,      !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.58890226,              !- Vertex 1 X-coordinate {m}
    -.3334715729,            !- Vertex 1 Y-coordinate {m}
    7.8,                     !- Vertex 1 Z-coordinate {m}
    -21.33819354,            !- Vertex 2 X-coordinate {m}
    -.3334715729,            !- Vertex 2 Y-coordinate {m}
    7.8,                     !- Vertex 2 Z-coordinate {m}
    -21.33819354,            !- Vertex 3 X-coordinate {m}
    -.3334715729,            !- Vertex 3 Y-coordinate {m}
    9.2010241655,            !- Vertex 3 Z-coordinate {m}
    -.58890226,              !- Vertex 4 X-coordinate {m}
    -.3334715729,            !- Vertex 4 Y-coordinate {m}
    9.2010241655;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TopFloor:South_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SouthWindows,            !- Construction Name
    TopFloor:South_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    SouthWindowsShades,      !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.33819354,            !- Vertex 1 X-coordinate {m}
    -21.112762853,           !- Vertex 1 Y-coordinate {m}
    7.8,                     !- Vertex 1 Z-coordinate {m}
    -.58890226,              !- Vertex 2 X-coordinate {m}
    -21.112762853,           !- Vertex 2 Y-coordinate {m}
    7.8,                     !- Vertex 2 Z-coordinate {m}
    -.58890226,              !- Vertex 3 X-coordinate {m}
    -21.112762853,           !- Vertex 3 Y-coordinate {m}
    9.2010241655,            !- Vertex 3 Z-coordinate {m}
    -21.33819354,            !- Vertex 4 X-coordinate {m}
    -21.112762853,           !- Vertex 4 Y-coordinate {m}
    9.2010241655;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TopFloor:Core_Roof_1_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Skylight,                !- Construction Name
    TopFloor:Core_Roof_1_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.2468859,             !- Vertex 1 X-coordinate {m}
    -13.00645521,            !- Vertex 1 Y-coordinate {m}
    10.5,                    !- Vertex 1 Z-coordinate {m}
    -8.6802099,              !- Vertex 2 X-coordinate {m}
    -13.00645521,            !- Vertex 2 Y-coordinate {m}
    10.5,                    !- Vertex 2 Z-coordinate {m}
    -8.6802099,              !- Vertex 3 X-coordinate {m}
    -8.43977921,             !- Vertex 3 Y-coordinate {m}
    10.5,                    !- Vertex 3 Z-coordinate {m}
    -13.2468859,             !- Vertex 4 X-coordinate {m}
    -8.43977921,             !- Vertex 4 Y-coordinate {m}
    10.5;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
    NorthWindowsShades,      !- Name
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    24.444,                  !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    Yes,                     !- Glare Control Is Active
    BLIND,                   !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

WindowProperty:ShadingControl,
    EastWindowsShades,       !- Name
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    24.444,                  !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    Yes,                     !- Glare Control Is Active
    BLIND,                   !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

WindowProperty:ShadingControl,
    SouthWindowsShades,      !- Name
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    24.444,                  !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    Yes,                     !- Glare Control Is Active
    BLIND,                   !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

WindowProperty:ShadingControl,
    WestWindowsShades,       !- Name
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    24.444,                  !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    Yes,                     !- Glare Control Is Active
    BLIND,                   !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:HEATTRANSFERALGORITHM:MULTIPLESURFACE ===========

SurfaceProperty:HeatTransferAlgorithm:MultipleSurface,
    WallsConFDiff,           !- Name
    AllExteriorWalls,        !- Surface Type
    ConductionFiniteDifference;  !- Algorithm

SurfaceProperty:HeatTransferAlgorithm:MultipleSurface,
    RoofConFDiff,            !- Name
    AllExteriorRoofs,        !- Surface Type
    ConductionFiniteDifference;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS:MULTIPLESURFACE ===========

SurfaceProperty:ConvectionCoefficients:MultipleSurface,
    AllExteriorSurfaces,     !- Surface Type
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    7.7;                     !- Convection Coefficient 1 {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People,                  !- Name
    Offices,                 !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787946653964,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Office_Activity,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Office_WorkEfficiency,   !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Office_AirVolicity,      !- Air Velocity Schedule Name
    FANGER,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Lights,                  !- Name
    Offices,                 !- Zone or ZoneList Name
    Office_Lights,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Lighting,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    ElectricEquipment,       !- Name
    Offices,                 !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Misc Plug;               !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: HOTWATEREQUIPMENT ===========

HotWaterEquipment,
    Service Hot Water,       !- Name
    Offices,                 !- Zone or ZoneList Name
    Office_Occupancy,        !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    88,                      !- Power per Person {W/Person}
    0.5,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Hot Water;               !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    Auxiliary-Energy,        !- Name
    Offices,                 !- Zone or ZoneList Name
    Office_Occupancy,        !- Schedule Name
    Power/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.5,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0;                       !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
    StreetLevel:East,        !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -2.36,                   !- X-Coordinate of First Reference Point {m}
    -10.223,                 !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- Minimum Input Power Fraction for Continuous Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous Dimming Control
    2,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    StreetLevel:West,        !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -18.567,                 !- X-Coordinate of First Reference Point {m}
    -10.223,                 !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- Minimum Input Power Fraction for Continuous Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous Dimming Control
    2,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    StreetLevel:North,       !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -10.464,                 !- X-Coordinate of First Reference Point {m}
    -2.119,                  !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- Minimum Input Power Fraction for Continuous Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous Dimming Control
    2,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    StreetLevel:South,       !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -10.464,                 !- X-Coordinate of First Reference Point {m}
    -18.327,                 !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- Minimum Input Power Fraction for Continuous Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous Dimming Control
    2,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    MidFloor:East,           !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -2.36,                   !- X-Coordinate of First Reference Point {m}
    -10.223,                 !- Y-Coordinate of First Reference Point {m}
    4.3,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- Minimum Input Power Fraction for Continuous Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous Dimming Control
    2,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    MidFloor:West,           !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -18.567,                 !- X-Coordinate of First Reference Point {m}
    -10.223,                 !- Y-Coordinate of First Reference Point {m}
    4.3,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- Minimum Input Power Fraction for Continuous Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous Dimming Control
    2,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    MidFloor:North,          !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -10.464,                 !- X-Coordinate of First Reference Point {m}
    -2.119,                  !- Y-Coordinate of First Reference Point {m}
    4.3,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- Minimum Input Power Fraction for Continuous Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous Dimming Control
    2,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    MidFloor:South,          !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -10.464,                 !- X-Coordinate of First Reference Point {m}
    -18.327,                 !- Y-Coordinate of First Reference Point {m}
    4.3,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- Minimum Input Power Fraction for Continuous Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous Dimming Control
    2,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    TopFloor:East,           !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -2.36,                   !- X-Coordinate of First Reference Point {m}
    -10.223,                 !- Y-Coordinate of First Reference Point {m}
    7.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- Minimum Input Power Fraction for Continuous Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous Dimming Control
    2,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    TopFloor:West,           !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -18.567,                 !- X-Coordinate of First Reference Point {m}
    -10.223,                 !- Y-Coordinate of First Reference Point {m}
    7.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- Minimum Input Power Fraction for Continuous Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous Dimming Control
    2,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    TopFloor:North,          !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -10.464,                 !- X-Coordinate of First Reference Point {m}
    -2.119,                  !- Y-Coordinate of First Reference Point {m}
    7.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- Minimum Input Power Fraction for Continuous Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous Dimming Control
    2,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    TopFloor:South,          !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -10.464,                 !- X-Coordinate of First Reference Point {m}
    -18.327,                 !- Y-Coordinate of First Reference Point {m}
    7.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- Minimum Input Power Fraction for Continuous Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous Dimming Control
    2,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Infilration,             !- Name
    Offices,                 !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.35,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    Windows,                 !- Name
    Offices,                 !- Zone or ZoneList Name
    Windows,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    3.5,                     !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    21.111,                  !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24.444,                  !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    17.7778,                 !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24.444,                  !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Office_ASHRAE 62.1-Outdoor Air,  !- Name
    Maximum,                 !- Outdoor Air Method
    2.36000029830404E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    1.01600203200406E-03,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Offices,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1111,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.3333,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0;                       !- Heating Design Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    StreetLevel:East Thermostat,  !- Name
    StreetLevel:East,        !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TemplateThermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    StreetLevel:Core Thermostat,  !- Name
    StreetLevel:Core,        !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TemplateThermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    StreetLevel:West Thermostat,  !- Name
    StreetLevel:West,        !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TemplateThermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    StreetLevel:North Thermostat,  !- Name
    StreetLevel:North,       !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TemplateThermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    StreetLevel:South Thermostat,  !- Name
    StreetLevel:South,       !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TemplateThermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    MidFloor:East Thermostat,!- Name
    MidFloor:East,           !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TemplateThermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    MidFloor:Core Thermostat,!- Name
    MidFloor:Core,           !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TemplateThermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    MidFloor:West Thermostat,!- Name
    MidFloor:West,           !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TemplateThermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    MidFloor:North Thermostat,  !- Name
    MidFloor:North,          !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TemplateThermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    MidFloor:South Thermostat,  !- Name
    MidFloor:South,          !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TemplateThermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    TopFloor:East Thermostat,!- Name
    TopFloor:East,           !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TemplateThermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    TopFloor:Core Thermostat,!- Name
    TopFloor:Core,           !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TemplateThermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    TopFloor:West Thermostat,!- Name
    TopFloor:West,           !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TemplateThermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    TopFloor:North Thermostat,  !- Name
    TopFloor:North,          !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TemplateThermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    TopFloor:South Thermostat,  !- Name
    TopFloor:South,          !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TemplateThermostat Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    TemplateThermostat Dual SP Control,  !- Name
    Heating SP Sch,          !- Heating Setpoint Temperature Schedule Name
    Cooling SP Sch;          !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    StreetLevel:East Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    StreetLevel:East Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    StreetLevel:Core Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    StreetLevel:Core Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    StreetLevel:West Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    StreetLevel:West Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    StreetLevel:North Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    StreetLevel:North Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    StreetLevel:South Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    StreetLevel:South Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    MidFloor:East Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    MidFloor:East Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    MidFloor:Core Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    MidFloor:Core Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    MidFloor:West Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    MidFloor:West Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    MidFloor:North Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    MidFloor:North Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    MidFloor:South Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    MidFloor:South Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    TopFloor:East Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    TopFloor:East Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    TopFloor:Core Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    TopFloor:Core Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    TopFloor:West Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    TopFloor:West Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    TopFloor:North Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    TopFloor:North Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    TopFloor:South Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    TopFloor:South Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    StreetLevel:East Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    StreetLevel:East Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    StreetLevel:Core Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    StreetLevel:Core Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    StreetLevel:West Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    StreetLevel:West Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    StreetLevel:North Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    StreetLevel:North Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    StreetLevel:South Equipment,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    StreetLevel:South Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    MidFloor:East Equipment, !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MidFloor:East Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    MidFloor:Core Equipment, !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MidFloor:Core Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    MidFloor:West Equipment, !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MidFloor:West Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    MidFloor:North Equipment,!- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MidFloor:North Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    MidFloor:South Equipment,!- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MidFloor:South Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    TopFloor:East Equipment, !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TopFloor:East Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    TopFloor:Core Equipment, !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TopFloor:Core Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    TopFloor:West Equipment, !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TopFloor:West Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    TopFloor:North Equipment,!- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TopFloor:North Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    TopFloor:South Equipment,!- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TopFloor:South Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    StreetLevel:East,        !- Zone Name
    StreetLevel:East Equipment,  !- Zone Conditioning Equipment List Name
    StreetLevel:East Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    StreetLevel:East Zone Air Node,  !- Zone Air Node Name
    StreetLevel:East Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    StreetLevel:Core,        !- Zone Name
    StreetLevel:Core Equipment,  !- Zone Conditioning Equipment List Name
    StreetLevel:Core Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    StreetLevel:Core Zone Air Node,  !- Zone Air Node Name
    StreetLevel:Core Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    StreetLevel:West,        !- Zone Name
    StreetLevel:West Equipment,  !- Zone Conditioning Equipment List Name
    StreetLevel:West Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    StreetLevel:West Zone Air Node,  !- Zone Air Node Name
    StreetLevel:West Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    StreetLevel:North,       !- Zone Name
    StreetLevel:North Equipment,  !- Zone Conditioning Equipment List Name
    StreetLevel:North Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    StreetLevel:North Zone Air Node,  !- Zone Air Node Name
    StreetLevel:North Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    StreetLevel:South,       !- Zone Name
    StreetLevel:South Equipment,  !- Zone Conditioning Equipment List Name
    StreetLevel:South Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    StreetLevel:South Zone Air Node,  !- Zone Air Node Name
    StreetLevel:South Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    MidFloor:East,           !- Zone Name
    MidFloor:East Equipment, !- Zone Conditioning Equipment List Name
    MidFloor:East Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MidFloor:East Zone Air Node,  !- Zone Air Node Name
    MidFloor:East Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    MidFloor:Core,           !- Zone Name
    MidFloor:Core Equipment, !- Zone Conditioning Equipment List Name
    MidFloor:Core Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MidFloor:Core Zone Air Node,  !- Zone Air Node Name
    MidFloor:Core Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    MidFloor:West,           !- Zone Name
    MidFloor:West Equipment, !- Zone Conditioning Equipment List Name
    MidFloor:West Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MidFloor:West Zone Air Node,  !- Zone Air Node Name
    MidFloor:West Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    MidFloor:North,          !- Zone Name
    MidFloor:North Equipment,!- Zone Conditioning Equipment List Name
    MidFloor:North Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MidFloor:North Zone Air Node,  !- Zone Air Node Name
    MidFloor:North Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    MidFloor:South,          !- Zone Name
    MidFloor:South Equipment,!- Zone Conditioning Equipment List Name
    MidFloor:South Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MidFloor:South Zone Air Node,  !- Zone Air Node Name
    MidFloor:South Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    TopFloor:East,           !- Zone Name
    TopFloor:East Equipment, !- Zone Conditioning Equipment List Name
    TopFloor:East Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TopFloor:East Zone Air Node,  !- Zone Air Node Name
    TopFloor:East Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    TopFloor:Core,           !- Zone Name
    TopFloor:Core Equipment, !- Zone Conditioning Equipment List Name
    TopFloor:Core Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TopFloor:Core Zone Air Node,  !- Zone Air Node Name
    TopFloor:Core Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    TopFloor:West,           !- Zone Name
    TopFloor:West Equipment, !- Zone Conditioning Equipment List Name
    TopFloor:West Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TopFloor:West Zone Air Node,  !- Zone Air Node Name
    TopFloor:West Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    TopFloor:North,          !- Zone Name
    TopFloor:North Equipment,!- Zone Conditioning Equipment List Name
    TopFloor:North Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TopFloor:North Zone Air Node,  !- Zone Air Node Name
    TopFloor:North Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    TopFloor:South,          !- Zone Name
    TopFloor:South Equipment,!- Zone Conditioning Equipment List Name
    TopFloor:South Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TopFloor:South Zone Air Node,  !- Zone Air Node Name
    TopFloor:South Return Outlet;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: COMPONENTCOST:LINEITEM ===========

ComponentCost:LineItem,
    Roof,                    !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    R21r,                    !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    22.6064181;              !- Cost per Area {$/m2}

ComponentCost:LineItem,
    NorthWall,               !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    R16nw,                   !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    21.96052044;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    EastWall,                !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    R16ew,                   !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    21.96052044;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    SouthWall,               !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    R16nw,                   !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    21.96052044;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    WestWall,                !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    R16ww,                   !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    21.96052044;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Roof_DoubleR,            !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    R41r,                    !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    44.1363401;              !- Cost per Area {$/m2}

ComponentCost:LineItem,
    NorthWall_DoubleR,       !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    R23nw,                   !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    35.5243713;              !- Cost per Area {$/m2}

ComponentCost:LineItem,
    EastWall_DoubleR,        !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    R23ew,                   !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    35.5243713;              !- Cost per Area {$/m2}

ComponentCost:LineItem,
    SouthWall_DoubleR,       !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    R23sw,                   !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    35.5243713;              !- Cost per Area {$/m2}

ComponentCost:LineItem,
    WestWall_DoubleR,        !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    R23ww,                   !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    35.5243713;              !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Roof_M27Q23,             !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    M27R21r,                 !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    50.38001748;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    NorthWall_M27Q23,        !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    M27R16nw,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    49.73411982;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    EastWall_M27Q23,         !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    M27R16ew,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    49.73411982;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    SouthWall_M27Q23,        !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    M27R16sw,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    49.73411982;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    WestWall_M27Q23,         !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    M27R16ww,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    49.73411982;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Roof_M51Q23,             !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    M51R21r,                 !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    64.6974156100001;        !- Cost per Area {$/m2}

ComponentCost:LineItem,
    NorthWall_M51Q23,        !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    M51R16nw,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    64.05151795;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    EastWall_M51Q23,         !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    M51R16ew,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    64.05151795;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    SouthWall_M51Q23,        !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    M51R16sw,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    64.05151795;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    WestWall_M51Q23,         !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    M51R16ww,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    64.05151795;             !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Roof_M51Q23,             !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    M91R21r,                 !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    89.8874243500001;        !- Cost per Area {$/m2}

ComponentCost:LineItem,
    NorthWall_M51Q23,        !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    M91R16nw,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    89.2415266900001;        !- Cost per Area {$/m2}

ComponentCost:LineItem,
    EastWall_M51Q23,         !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    M91R16ew,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    89.2415266900001;        !- Cost per Area {$/m2}

ComponentCost:LineItem,
    SouthWall_M51Q23,        !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    M91R16sw,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    89.2415266900001;        !- Cost per Area {$/m2}

ComponentCost:LineItem,
    WestWall_M51Q23,         !- Name
    Cost,                    !- Type
    Construction,            !- Line Item Type
    M91R16ww,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    89.2415266900001;        !- Cost per Area {$/m2}


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

UtilityCost:Tariff,
    HeatingCharge,           !- Name
    DistrictHeating:Facility,!- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    ,                        !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    ,                        !- Group Name
    buyFromUtility;          !- Buy Or Sell

UtilityCost:Tariff,
    PeakSummerCoolingCharge, !- Name
    DistrictCooling:Facility,!- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    SCE_TimeOfDayPriceingSchedule,  !- Time of Use Period Schedule Name
    TwoSeasonSchedule,       !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    ,                        !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    ,                        !- Group Name
    BuyFromUtility;          !- Buy Or Sell

UtilityCost:Tariff,
    MidPeakSummerCoolingCharge,  !- Name
    DistrictCooling:Facility,!- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    SCE_TimeOfDayPriceingSchedule,  !- Time of Use Period Schedule Name
    TwoSeasonSchedule,       !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    ,                        !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    ,                        !- Group Name
    BuyFromUtility;          !- Buy Or Sell

UtilityCost:Tariff,
    SummerOffPeakCoolingCharge,  !- Name
    DistrictCooling:Facility,!- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    SCE_TimeOfDayPriceingSchedule,  !- Time of Use Period Schedule Name
    TwoSeasonSchedule,       !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    ,                        !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    ,                        !- Group Name
    buyFromUtility;          !- Buy Or Sell

UtilityCost:Tariff,
    NotSummerOffPeakCoolingCharge,  !- Name
    DistrictCooling:Facility,!- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    SCE_TimeOfDayPriceingSchedule,  !- Time of Use Period Schedule Name
    TwoSeasonSchedule,       !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    ,                        !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    ,                        !- Group Name
    buyFromUtility;          !- Buy Or Sell

UtilityCost:Tariff,
    MidPeakNotSummerCoolingCharge,  !- Name
    DistrictCooling:Facility,!- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    SCE_TimeOfDayPriceingSchedule,  !- Time of Use Period Schedule Name
    TwoSeasonSchedule,       !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    ,                        !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    ,                        !- Group Name
    BuyFromUtility;          !- Buy Or Sell


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
    HeatingCharge,           !- Name
    HeatingCharge,           !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.1;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SummerOffPeakCoolingCharge,  !- Name
    SummerOffPeakCoolingCharge,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.1;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    PeakSummerCoolingCharge, !- Name
    PeakSummerCoolingCharge, !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.1;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MidPeakSummerCoolingCharge,  !- Name
    MidPeakSummerCoolingCharge,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.1;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    NotSummerOffPeakCoolingCharge,  !- Name
    NotSummerOffPeakCoolingCharge,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.1;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MidPeakNotSummerCoolingCharge,  !- Name
    MidPeakNotSummerCoolingCharge,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.1;                     !- Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

!
!
!
! HVACTemplate:Thermostat,
!     TemplateThermostat,      !- Name
!     Heating SP Sch,          !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Cooling SP Sch,          !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
!
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     StreetLevel:East,        !- Zone Name
!     TemplateThermostat,      !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     NoLimit,                 !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     ,                        !- Maximum Sensible Heating Capacity {W}
!     NoLimit,                 !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!     0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     StreetLevel:Core,        !- Zone Name
!     TemplateThermostat,      !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     NoLimit,                 !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     ,                        !- Maximum Sensible Heating Capacity {W}
!     NoLimit,                 !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!     0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     StreetLevel:West,        !- Zone Name
!     TemplateThermostat,      !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     NoLimit,                 !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     ,                        !- Maximum Sensible Heating Capacity {W}
!     NoLimit,                 !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!     0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     StreetLevel:North,       !- Zone Name
!     TemplateThermostat,      !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     NoLimit,                 !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     ,                        !- Maximum Sensible Heating Capacity {W}
!     NoLimit,                 !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!     0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     StreetLevel:South,       !- Zone Name
!     TemplateThermostat,      !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     NoLimit,                 !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     ,                        !- Maximum Sensible Heating Capacity {W}
!     NoLimit,                 !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!     0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     MidFloor:East,           !- Zone Name
!     TemplateThermostat,      !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     NoLimit,                 !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     ,                        !- Maximum Sensible Heating Capacity {W}
!     NoLimit,                 !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!     0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     MidFloor:Core,           !- Zone Name
!     TemplateThermostat,      !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     NoLimit,                 !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     ,                        !- Maximum Sensible Heating Capacity {W}
!     NoLimit,                 !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!     0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     MidFloor:West,           !- Zone Name
!     TemplateThermostat,      !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     NoLimit,                 !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     ,                        !- Maximum Sensible Heating Capacity {W}
!     NoLimit,                 !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!     0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     MidFloor:North,          !- Zone Name
!     TemplateThermostat,      !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     NoLimit,                 !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     ,                        !- Maximum Sensible Heating Capacity {W}
!     NoLimit,                 !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!     0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     MidFloor:South,          !- Zone Name
!     TemplateThermostat,      !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     NoLimit,                 !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     ,                        !- Maximum Sensible Heating Capacity {W}
!     NoLimit,                 !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!     0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     TopFloor:East,           !- Zone Name
!     TemplateThermostat,      !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     NoLimit,                 !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     ,                        !- Maximum Sensible Heating Capacity {W}
!     NoLimit,                 !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!     0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     TopFloor:Core,           !- Zone Name
!     TemplateThermostat,      !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     NoLimit,                 !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     ,                        !- Maximum Sensible Heating Capacity {W}
!     NoLimit,                 !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!     0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     TopFloor:West,           !- Zone Name
!     TemplateThermostat,      !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     NoLimit,                 !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     ,                        !- Maximum Sensible Heating Capacity {W}
!     NoLimit,                 !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!     0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     TopFloor:North,          !- Zone Name
!     TemplateThermostat,      !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     NoLimit,                 !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     ,                        !- Maximum Sensible Heating Capacity {W}
!     NoLimit,                 !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!     0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     TopFloor:South,          !- Zone Name
!     TemplateThermostat,      !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     NoLimit,                 !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     ,                        !- Maximum Sensible Heating Capacity {W}
!     NoLimit,                 !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!     0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
Output:VariableDictionary,
    IDF,                     !- Key Field
    Name;                    !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions,           !- Details Type 1
    Materials;               !- Details Type 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    DemandEndUseComponentsSummary,  !- Report 3 Name
    SourceEnergyEndUseComponentsSummary,  !- Report 4 Name
    ClimaticDataSummary,     !- Report 5 Name
    EnvelopeSummary,         !- Report 6 Name
    LightingSummary,         !- Report 7 Name
    OutdoorAirSummary,       !- Report 8 Name
    SensibleHeatGainSummary, !- Report 9 Name
    EnergyMeters,            !- Report 10 Name
    ComfortReportSimple55Monthly,  !- Report 11 Name
    LEEDSummary,             !- Report 12 Name
    ZoneCoolingSummaryMonthly,  !- Report 13 Name
    AdaptiveComfortSummary,  !- Report 14 Name
    ZoneHeatingSummaryMonthly,  !- Report 15 Name
    HVACSizingSummary,       !- Report 16 Name
    SurfaceShadowingSummary, !- Report 17 Name
    ComponentSizingSummary,  !- Report 18 Name
    DaylightingReportMonthly;!- Report 19 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:TIMEBINS ===========

Output:Table:TimeBins,
    *,                       !- Key Value
    CondFD Surface Phase Change State Node 4,  !- Variable Name
    -2,                      !- Interval Start
    1,                       !- Interval Size
    5;                       !- Interval Count

Output:Table:TimeBins,
    *,                       !- Key Value
    CondFD Surface Phase Change State Node 8,  !- Variable Name
    -2,                      !- Interval Start
    1,                       !- Interval Size
    5;                       !- Interval Count


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Occupant Comfort Report, !- Name
    1,                       !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable or Meter 2 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable or Meter 4 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Thermal Comfort Fanger Model PPD,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 7 Name
    HoursPositive,           !- Aggregation Type for Variable or Meter 7
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 8 Name
    HoursNegative,           !- Aggregation Type for Variable or Meter 8
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 9 Name
    HoursZero;               !- Aggregation Type for Variable or Meter 9


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    All,                     !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.56,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.56;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort Operative Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Environmental Impact Natural Gas CO2 Emissions Mass,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Environmental Impact Electricity CO2 Emissions Mass,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    DistrictCooling:Facility,!- Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    DistrictHeating:Facility,!- Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,  !- Name
    Monthly;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Carbon Equivalent:Facility,  !- Name
    Monthly;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
    DistrictCooling:Facility,!- Name
    Daily;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    DistrictHeating:Facility,!- Name
    Daily;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,  !- Name
    Daily;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Carbon Equivalent:Facility,  !- Name
    Daily;                   !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.6,                     !- District Heating Efficiency
    0.76,                    !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========

FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    1.0,                     !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    50.23439,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.51641E-02,             !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    9.62826E-04,             !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.18620E-02,             !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    9.20964E-04,             !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.51172E-04,             !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    3.18151E-03,             !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.38613E-03,             !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    7.95378E-04,             !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.30241E-03,             !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.08841E-07,             !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.09310E-07,             !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.101,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    242.67192,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.51197E+03,             !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.60017E-03,             !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.74004E-01,             !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.64134E-03,             !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    5.83874E-01,             !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    7.29822E-03,             !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    7.23699E-03,             !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    6.12291E-05,             !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    9.56430E-05,             !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    4.36770E-03,             !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.62537E-06,             !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0,                       !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    1.26003,                 !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayUnusedSchedules,  !- Key 1
    DisplayUnusedObjects;    !- Key 2

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

