<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> BioPCM Q23M27 Walls and Roof with Code Insulation ANNUAL ** Portland International Ap OR USA TMY3 WMO#=726980
  2014-07-15
  22:19:28 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.8, YMD=2014.07.15 22:18</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>BioPCM Q23M27 Walls and Roof with Code Insulation</b></p>
<p>Environment: <b>ANNUAL ** Portland International Ap OR USA TMY3 WMO#=726980</b></p>
<p>Simulation Timestamp: <b>2014-07-15
  22:19:28</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">   247855.48</td>
    <td align="right">      191.34</td>
    <td align="right">      191.34</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">   247855.48</td>
    <td align="right">      191.34</td>
    <td align="right">      191.34</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   847258.13</td>
    <td align="right">      654.08</td>
    <td align="right">      654.08</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   629071.07</td>
    <td align="right">      485.64</td>
    <td align="right">      485.64</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.101</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       4.080</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.667</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.250</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1295.34</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1295.34</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   118276.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53473.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    23380.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    37215.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15509.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    60595.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53473.77</td>
    <td align="right">   133785.95</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: District heat appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   118276.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53473.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Lighting</td>
    <td align="right">    23380.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Misc Plug</td>
    <td align="right">    37215.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Hot Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15509.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.28</td>
    <td align="right">       91.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       28.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       46.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.28</td>
    <td align="right">      103.28</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.28</td>
    <td align="right">       91.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       28.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       46.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.28</td>
    <td align="right">      103.28</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    60595.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    60595.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    60595.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    60595.75</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1918.65</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentCostEconomicsSummary::EntireFacility">Component Cost Economics Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>OCCUPANT COMFORT REPORT</b></p> |
<a href="#OCCUPANTCOMFORTREPORT::STREETLEVEL:EASTPEOPLE">STREETLEVEL:EAST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::STREETLEVEL:COREPEOPLE">STREETLEVEL:CORE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::STREETLEVEL:WESTPEOPLE">STREETLEVEL:WEST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::STREETLEVEL:NORTHPEOPLE">STREETLEVEL:NORTH PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::STREETLEVEL:SOUTHPEOPLE">STREETLEVEL:SOUTH PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::MIDFLOOR:EASTPEOPLE">MIDFLOOR:EAST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::MIDFLOOR:COREPEOPLE">MIDFLOOR:CORE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::MIDFLOOR:WESTPEOPLE">MIDFLOOR:WEST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::MIDFLOOR:NORTHPEOPLE">MIDFLOOR:NORTH PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::MIDFLOOR:SOUTHPEOPLE">MIDFLOOR:SOUTH PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::TOPFLOOR:EASTPEOPLE">TOPFLOOR:EAST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::TOPFLOOR:COREPEOPLE">TOPFLOOR:CORE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::TOPFLOOR:WESTPEOPLE">TOPFLOOR:WEST PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::TOPFLOOR:NORTHPEOPLE">TOPFLOOR:NORTH PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTREPORT::TOPFLOOR:SOUTHPEOPLE">TOPFLOOR:SOUTH PEOPLE</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::STREETLEVEL:EAST">STREETLEVEL:EAST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::STREETLEVEL:CORE">STREETLEVEL:CORE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::STREETLEVEL:WEST">STREETLEVEL:WEST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::STREETLEVEL:NORTH">STREETLEVEL:NORTH</a>    |   
<a href="#ZoneCoolingSummaryMonthly::STREETLEVEL:SOUTH">STREETLEVEL:SOUTH</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR:EAST">MIDFLOOR:EAST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR:CORE">MIDFLOOR:CORE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR:WEST">MIDFLOOR:WEST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR:NORTH">MIDFLOOR:NORTH</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR:SOUTH">MIDFLOOR:SOUTH</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR:EAST">TOPFLOOR:EAST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR:CORE">TOPFLOOR:CORE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR:WEST">TOPFLOOR:WEST</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR:NORTH">TOPFLOOR:NORTH</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR:SOUTH">TOPFLOOR:SOUTH</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::STREETLEVEL:EAST">STREETLEVEL:EAST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::STREETLEVEL:CORE">STREETLEVEL:CORE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::STREETLEVEL:WEST">STREETLEVEL:WEST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::STREETLEVEL:NORTH">STREETLEVEL:NORTH</a>    |   
<a href="#ZoneHeatingSummaryMonthly::STREETLEVEL:SOUTH">STREETLEVEL:SOUTH</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR:EAST">MIDFLOOR:EAST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR:CORE">MIDFLOOR:CORE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR:WEST">MIDFLOOR:WEST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR:NORTH">MIDFLOOR:NORTH</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR:SOUTH">MIDFLOOR:SOUTH</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR:EAST">TOPFLOOR:EAST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR:CORE">TOPFLOOR:CORE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR:WEST">TOPFLOOR:WEST</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR:NORTH">TOPFLOOR:NORTH</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR:SOUTH">TOPFLOOR:SOUTH</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::STREETLEVEL:EAST">STREETLEVEL:EAST</a>    |   
<a href="#ComfortReportSimple55Monthly::STREETLEVEL:CORE">STREETLEVEL:CORE</a>    |   
<a href="#ComfortReportSimple55Monthly::STREETLEVEL:WEST">STREETLEVEL:WEST</a>    |   
<a href="#ComfortReportSimple55Monthly::STREETLEVEL:NORTH">STREETLEVEL:NORTH</a>    |   
<a href="#ComfortReportSimple55Monthly::STREETLEVEL:SOUTH">STREETLEVEL:SOUTH</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR:EAST">MIDFLOOR:EAST</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR:CORE">MIDFLOOR:CORE</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR:WEST">MIDFLOOR:WEST</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR:NORTH">MIDFLOOR:NORTH</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR:SOUTH">MIDFLOOR:SOUTH</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR:EAST">TOPFLOOR:EAST</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR:CORE">TOPFLOOR:CORE</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR:WEST">TOPFLOOR:WEST</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR:NORTH">TOPFLOOR:NORTH</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR:SOUTH">TOPFLOOR:SOUTH</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::STREETLEVEL:EAST">STREETLEVEL:EAST</a>    |   
<a href="#DaylightingReportMonthly::STREETLEVEL:WEST">STREETLEVEL:WEST</a>    |   
<a href="#DaylightingReportMonthly::STREETLEVEL:NORTH">STREETLEVEL:NORTH</a>    |   
<a href="#DaylightingReportMonthly::STREETLEVEL:SOUTH">STREETLEVEL:SOUTH</a>    |   
<a href="#DaylightingReportMonthly::MIDFLOOR:EAST">MIDFLOOR:EAST</a>    |   
<a href="#DaylightingReportMonthly::MIDFLOOR:WEST">MIDFLOOR:WEST</a>    |   
<a href="#DaylightingReportMonthly::MIDFLOOR:NORTH">MIDFLOOR:NORTH</a>    |   
<a href="#DaylightingReportMonthly::MIDFLOOR:SOUTH">MIDFLOOR:SOUTH</a>    |   
<a href="#DaylightingReportMonthly::TOPFLOOR:EAST">TOPFLOOR:EAST</a>    |   
<a href="#DaylightingReportMonthly::TOPFLOOR:WEST">TOPFLOOR:WEST</a>    |   
<a href="#DaylightingReportMonthly::TOPFLOOR:NORTH">TOPFLOOR:NORTH</a>    |   
<a href="#DaylightingReportMonthly::TOPFLOOR:SOUTH">TOPFLOOR:SOUTH</a>    |   
<p><b>CONDFD SURFACE PHASE CHANGE STATE NODE 4</b></p> |
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::STREETLEVEL:EAST_WALL_2_0_0">STREETLEVEL:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::STREETLEVEL:WEST_WALL_4_0_0">STREETLEVEL:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::STREETLEVEL:NORTH_WALL_3_0_0">STREETLEVEL:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::STREETLEVEL:SOUTH_WALL_5_0_0">STREETLEVEL:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::MIDFLOOR:EAST_WALL_2_0_0">MIDFLOOR:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::MIDFLOOR:WEST_WALL_4_0_0">MIDFLOOR:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::MIDFLOOR:NORTH_WALL_3_0_0">MIDFLOOR:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::MIDFLOOR:SOUTH_WALL_5_0_0">MIDFLOOR:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:EAST_WALL_2_0_0">TOPFLOOR:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:EAST_ROOF_1_0_0">TOPFLOOR:EAST_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:CORE_ROOF_1_0_0">TOPFLOOR:CORE_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:WEST_WALL_4_0_0">TOPFLOOR:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:WEST_ROOF_1_0_0">TOPFLOOR:WEST_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:NORTH_WALL_3_0_0">TOPFLOOR:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:NORTH_ROOF_1_0_0">TOPFLOOR:NORTH_ROOF_1_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:SOUTH_WALL_5_0_0">TOPFLOOR:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE4::TOPFLOOR:SOUTH_ROOF_1_0_0">TOPFLOOR:SOUTH_ROOF_1_0_0</a>   |  
<p><b>CONDFD SURFACE PHASE CHANGE STATE NODE 8</b></p> |
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::STREETLEVEL:EAST_WALL_2_0_0">STREETLEVEL:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::STREETLEVEL:WEST_WALL_4_0_0">STREETLEVEL:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::STREETLEVEL:NORTH_WALL_3_0_0">STREETLEVEL:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::STREETLEVEL:SOUTH_WALL_5_0_0">STREETLEVEL:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::MIDFLOOR:EAST_WALL_2_0_0">MIDFLOOR:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::MIDFLOOR:WEST_WALL_4_0_0">MIDFLOOR:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::MIDFLOOR:NORTH_WALL_3_0_0">MIDFLOOR:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::MIDFLOOR:SOUTH_WALL_5_0_0">MIDFLOOR:SOUTH_WALL_5_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:EAST_WALL_2_0_0">TOPFLOOR:EAST_WALL_2_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:WEST_WALL_4_0_0">TOPFLOOR:WEST_WALL_4_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:NORTH_WALL_3_0_0">TOPFLOOR:NORTH_WALL_3_0_0</a>   |  
<a href="#CONDFDSURFACEPHASECHANGESTATENODE8::TOPFLOOR:SOUTH_WALL_5_0_0">TOPFLOOR:SOUTH_WALL_5_0_0</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::HEATINGCHARGE">HEATINGCHARGE</a>   |  
<a href="#TariffReport::PEAKSUMMERCOOLINGCHARGE">PEAKSUMMERCOOLINGCHARGE</a>   |  
<a href="#TariffReport::MIDPEAKSUMMERCOOLINGCHARGE">MIDPEAKSUMMERCOOLINGCHARGE</a>   |  
<a href="#TariffReport::SUMMEROFFPEAKCOOLINGCHARGE">SUMMEROFFPEAKCOOLINGCHARGE</a>   |  
<a href="#TariffReport::NOTSUMMEROFFPEAKCOOLINGCHARGE">NOTSUMMEROFFPEAKCOOLINGCHARGE</a>   |  
<a href="#TariffReport::MIDPEAKNOTSUMMERCOOLINGCHARGE">MIDPEAKNOTSUMMERCOOLINGCHARGE</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.8, YMD=2014.07.15 22:18</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">ANNUAL</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Portland International Ap OR USA TMY3 WMO#=726980</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.60</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.6</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      872.73</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      872.73</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      348.84</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      872.73</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      872.73</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
    <td align="right">      218.18</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      348.84</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
    <td align="right">       87.21</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
    <td align="right">       39.97</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      431.78</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        4.83</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      473.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      473.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      473.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.85</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.35</td>
    <td align="right">        1.00</td>
    <td align="right">       72.73</td>
    <td align="right">       29.07</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1295.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4533.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">      872.73</td>
    <td align="right">      369.70</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1295.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4533.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">      872.73</td>
    <td align="right">      369.70</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">     23.9966</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">02-JAN-08:03</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">21-JUL-16:11</td>
    <td align="right">31-DEC-07:02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   243201.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   136178.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    25088.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   136178.54</td>
    <td align="right">   243507.91</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   243201.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   136178.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Lighting</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Misc Plug</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Hot Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Additional Fuel [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   197127.85</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   218187.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    72501.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   115405.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25848.74</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">   187907.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   218187.05</td>
    <td align="right">   222976.59</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.18</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       55.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       89.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      145.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.44</td>
    <td align="right">      172.14</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.18</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       55.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       89.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      145.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.44</td>
    <td align="right">      172.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST_WALL_2_0_0</td>
    <td align="right">M27R16EW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.340</td>
    <td align="right">       0.358</td>
    <td align="right">       72.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST_WALL_4_0_0</td>
    <td align="right">M27R16WW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.340</td>
    <td align="right">       0.358</td>
    <td align="right">       72.73</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH_WALL_3_0_0</td>
    <td align="right">M27R16NW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.340</td>
    <td align="right">       0.358</td>
    <td align="right">       72.73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH_WALL_5_0_0</td>
    <td align="right">M27R16SW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.340</td>
    <td align="right">       0.358</td>
    <td align="right">       72.73</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">M27R16EW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.340</td>
    <td align="right">       0.358</td>
    <td align="right">       72.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">M27R16WW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.340</td>
    <td align="right">       0.358</td>
    <td align="right">       72.73</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">M27R16NW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.340</td>
    <td align="right">       0.358</td>
    <td align="right">       72.73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">M27R16SW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.340</td>
    <td align="right">       0.358</td>
    <td align="right">       72.73</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">M27R16EW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.340</td>
    <td align="right">       0.358</td>
    <td align="right">       72.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST_ROOF_1_0_0</td>
    <td align="right">M27R21R</td>
    <td align="right">        0.64</td>
    <td align="right">       0.260</td>
    <td align="right">       0.269</td>
    <td align="right">       74.10</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE_ROOF_1_0_0</td>
    <td align="right">M27R21R</td>
    <td align="right">        0.64</td>
    <td align="right">       0.260</td>
    <td align="right">       0.269</td>
    <td align="right">      135.38</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">M27R16WW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.340</td>
    <td align="right">       0.358</td>
    <td align="right">       72.73</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST_ROOF_1_0_0</td>
    <td align="right">M27R21R</td>
    <td align="right">        0.64</td>
    <td align="right">       0.260</td>
    <td align="right">       0.269</td>
    <td align="right">       74.10</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">M27R16NW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.340</td>
    <td align="right">       0.358</td>
    <td align="right">       72.73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH_ROOF_1_0_0</td>
    <td align="right">M27R21R</td>
    <td align="right">        0.64</td>
    <td align="right">       0.260</td>
    <td align="right">       0.269</td>
    <td align="right">       74.10</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">M27R16SW</td>
    <td align="right">        0.30</td>
    <td align="right">       0.340</td>
    <td align="right">       0.358</td>
    <td align="right">       72.73</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH_ROOF_1_0_0</td>
    <td align="right">M27R21R</td>
    <td align="right">        0.64</td>
    <td align="right">       0.260</td>
    <td align="right">       0.269</td>
    <td align="right">       74.10</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">EASTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">STREETLEVEL:EAST_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">WESTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">STREETLEVEL:WEST_WALL_4_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">NORTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">STREETLEVEL:NORTH_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">SOUTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">STREETLEVEL:SOUTH_WALL_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">EASTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MIDFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">WESTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MIDFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">NORTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MIDFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">SOUTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">MIDFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">EASTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">TOPFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE_ROOF_1_0_0_0_0_0_WIN</td>
    <td align="right">SKYLIGHT</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.85</td>
    <td align="right">       20.85</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">TOPFLOOR:CORE_ROOF_1_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">WESTWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">TOPFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">NORTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">TOPFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">SOUTHWINDOWS</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">TOPFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      369.70</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       87.21</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      282.49</td>
    <td align="right">       3.124</td>
    <td align="right">       0.395</td>
    <td align="right">       0.551</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST LIGHTS</td>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       63.57</td>
    <td align="right">       23.87</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.57</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE LIGHTS</td>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">     10.7600</td>
    <td align="right">      135.38</td>
    <td align="right">     1456.69</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">      106.71</td>
    <td align="right">       53.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST LIGHTS</td>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       64.91</td>
    <td align="right">       20.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH LIGHTS</td>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       79.40</td>
    <td align="right">       33.15</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH LIGHTS</td>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       61.92</td>
    <td align="right">       18.76</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.81</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST LIGHTS</td>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       63.38</td>
    <td align="right">       22.09</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE LIGHTS</td>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">     10.7600</td>
    <td align="right">      135.38</td>
    <td align="right">     1456.69</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">      106.71</td>
    <td align="right">       53.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST LIGHTS</td>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       64.82</td>
    <td align="right">       20.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH LIGHTS</td>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       80.16</td>
    <td align="right">       31.75</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH LIGHTS</td>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       61.93</td>
    <td align="right">       18.72</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST LIGHTS</td>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       58.14</td>
    <td align="right">       17.72</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE LIGHTS</td>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">     10.7600</td>
    <td align="right">      135.38</td>
    <td align="right">     1456.69</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">      106.71</td>
    <td align="right">       53.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST LIGHTS</td>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       61.19</td>
    <td align="right">       17.45</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH LIGHTS</td>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       80.71</td>
    <td align="right">       29.65</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.44</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH LIGHTS</td>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">     10.7600</td>
    <td align="right">       74.10</td>
    <td align="right">      797.31</td>
    <td align="right">Lighting</td>
    <td align="right">OFFICE_LIGHTS</td>
    <td align="right">       53.30</td>
    <td align="right">       59.29</td>
    <td align="right">       16.91</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.53</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7600</td>
    <td align="right">     1295.34</td>
    <td align="right">    13937.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       84.17</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST - REF 1</td>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST - REF 1</td>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH - REF 1</td>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH - REF 1</td>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST - REF 1</td>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST - REF 1</td>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH - REF 1</td>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH - REF 1</td>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST - REF 1</td>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST - REF 1</td>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH - REF 1</td>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH - REF 1</td>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">Detailed</td>
    <td align="right">Stepped</td>
    <td align="right">        1.00</td>
    <td align="right">      797.31</td>
    <td align="right">      797.31</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Zone Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">     6784.11</td>
    <td align="right">     6784.11</td>
    <td align="right">       91.55</td>
    <td align="right">       0.415</td>
    <td align="right">       0.415</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 09:45:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00803</td>
    <td align="right">       25.40</td>
    <td align="right">     0.00993</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">     4805.13</td>
    <td align="right">     4805.13</td>
    <td align="right">       35.49</td>
    <td align="right">       0.294</td>
    <td align="right">       0.294</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00841</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">     8883.03</td>
    <td align="right">     8883.03</td>
    <td align="right">      119.88</td>
    <td align="right">       0.543</td>
    <td align="right">       0.543</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00791</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">     3874.46</td>
    <td align="right">     3874.46</td>
    <td align="right">       52.29</td>
    <td align="right">       0.237</td>
    <td align="right">       0.237</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00819</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">     6006.99</td>
    <td align="right">     6006.99</td>
    <td align="right">       81.07</td>
    <td align="right">       0.367</td>
    <td align="right">       0.367</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/1 13:30:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00792</td>
    <td align="right">        4.45</td>
    <td align="right">     0.00306</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">     6411.52</td>
    <td align="right">     6411.52</td>
    <td align="right">       86.53</td>
    <td align="right">       0.392</td>
    <td align="right">       0.392</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 09:48:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00805</td>
    <td align="right">       25.54</td>
    <td align="right">     0.00993</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">     5180.67</td>
    <td align="right">     5180.67</td>
    <td align="right">       38.27</td>
    <td align="right">       0.317</td>
    <td align="right">       0.317</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 15:27:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00838</td>
    <td align="right">       36.10</td>
    <td align="right">     0.00804</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">     8581.23</td>
    <td align="right">     8581.23</td>
    <td align="right">      115.81</td>
    <td align="right">       0.525</td>
    <td align="right">       0.525</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00792</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">     3951.86</td>
    <td align="right">     3951.86</td>
    <td align="right">       53.33</td>
    <td align="right">       0.242</td>
    <td align="right">       0.242</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00818</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">     5608.37</td>
    <td align="right">     5608.37</td>
    <td align="right">       75.69</td>
    <td align="right">       0.343</td>
    <td align="right">       0.343</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/1 13:33:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00793</td>
    <td align="right">        4.50</td>
    <td align="right">     0.00306</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">     5154.63</td>
    <td align="right">     5154.63</td>
    <td align="right">       69.56</td>
    <td align="right">       0.315</td>
    <td align="right">       0.315</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 09:57:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00813</td>
    <td align="right">       25.96</td>
    <td align="right">     0.00993</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">     9793.10</td>
    <td align="right">     9793.10</td>
    <td align="right">       72.34</td>
    <td align="right">       0.599</td>
    <td align="right">       0.599</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 14:42:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00807</td>
    <td align="right">       35.77</td>
    <td align="right">     0.00828</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">     9107.94</td>
    <td align="right">     9107.94</td>
    <td align="right">      122.91</td>
    <td align="right">       0.557</td>
    <td align="right">       0.557</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00791</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">     4098.02</td>
    <td align="right">     4098.02</td>
    <td align="right">       55.30</td>
    <td align="right">       0.251</td>
    <td align="right">       0.251</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 17:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00815</td>
    <td align="right">       36.70</td>
    <td align="right">     0.00732</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">     4834.26</td>
    <td align="right">     4834.26</td>
    <td align="right">       65.24</td>
    <td align="right">       0.296</td>
    <td align="right">       0.296</td>
    <td align="right">EXTREME SUMMER</td>
    <td align="right">8/9 15:09:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00811</td>
    <td align="right">       36.10</td>
    <td align="right">     0.00815</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">     4173.11</td>
    <td align="right">     4173.11</td>
    <td align="right">       56.32</td>
    <td align="right">       0.148</td>
    <td align="right">       0.148</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01364</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">     3503.11</td>
    <td align="right">     3503.11</td>
    <td align="right">       25.88</td>
    <td align="right">       0.122</td>
    <td align="right">       0.138</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01123</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">     4142.35</td>
    <td align="right">     4142.35</td>
    <td align="right">       55.90</td>
    <td align="right">       0.147</td>
    <td align="right">       0.147</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01362</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">     4142.29</td>
    <td align="right">     4142.29</td>
    <td align="right">       55.90</td>
    <td align="right">       0.147</td>
    <td align="right">       0.147</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01362</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">     4172.92</td>
    <td align="right">     4172.92</td>
    <td align="right">       56.31</td>
    <td align="right">       0.148</td>
    <td align="right">       0.148</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01364</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">     4165.58</td>
    <td align="right">     4165.58</td>
    <td align="right">       56.22</td>
    <td align="right">       0.148</td>
    <td align="right">       0.148</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01364</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">     3488.91</td>
    <td align="right">     3488.91</td>
    <td align="right">       25.77</td>
    <td align="right">       0.121</td>
    <td align="right">       0.138</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01125</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">     4122.49</td>
    <td align="right">     4122.49</td>
    <td align="right">       55.63</td>
    <td align="right">       0.146</td>
    <td align="right">       0.146</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01361</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">     4120.97</td>
    <td align="right">     4120.97</td>
    <td align="right">       55.61</td>
    <td align="right">       0.146</td>
    <td align="right">       0.146</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01361</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">     4165.48</td>
    <td align="right">     4165.48</td>
    <td align="right">       56.21</td>
    <td align="right">       0.148</td>
    <td align="right">       0.148</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01364</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">     4898.96</td>
    <td align="right">     4898.96</td>
    <td align="right">       66.11</td>
    <td align="right">       0.174</td>
    <td align="right">       0.174</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01389</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">     5478.59</td>
    <td align="right">     5478.59</td>
    <td align="right">       40.47</td>
    <td align="right">       0.193</td>
    <td align="right">       0.193</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01286</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">     4845.25</td>
    <td align="right">     4845.25</td>
    <td align="right">       65.39</td>
    <td align="right">       0.172</td>
    <td align="right">       0.172</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01387</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">     4846.88</td>
    <td align="right">     4846.88</td>
    <td align="right">       65.41</td>
    <td align="right">       0.172</td>
    <td align="right">       0.172</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01387</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">     4898.94</td>
    <td align="right">     4898.94</td>
    <td align="right">       66.11</td>
    <td align="right">       0.174</td>
    <td align="right">       0.174</td>
    <td align="right">EXTREME WINTER</td>
    <td align="right">1/7 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01389</td>
    <td align="right">        3.30</td>
    <td align="right">     0.00458</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.247</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.058</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.278</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.056</td>
    <td align="right">       0.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.331</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.247</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.250</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.058</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.265</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.271</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.056</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.324</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.245</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.351</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.058</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.282</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.355</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.057</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.427</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.058</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.329</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">        3.07</td>
    <td align="right">        7.29</td>
    <td align="right">      473.83</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">        1.68</td>
    <td align="right">        3.99</td>
    <td align="right">      259.35</td>
    <td align="right">       1.020</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      218.14</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      218.14</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STREETLEVEL:EAST</td>
    <td align="right">       11.24</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       84.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    12544.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STREETLEVEL:EAST</td>
    <td align="right">        3.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Lighting:InteriorLights:Electricity</td>
    <td align="right">       84.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    12544.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STREETLEVEL:CORE</td>
    <td align="right">       28.58</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2622.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STREETLEVEL:CORE</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STREETLEVEL:WEST</td>
    <td align="right">       10.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STREETLEVEL:WEST</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STREETLEVEL:NORTH</td>
    <td align="right">       12.63</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STREETLEVEL:NORTH</td>
    <td align="right">        4.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">       10.47</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">        2.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MIDFLOOR:EAST</td>
    <td align="right">       10.97</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MIDFLOOR:EAST</td>
    <td align="right">        3.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MIDFLOOR:CORE</td>
    <td align="right">       28.58</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2622.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MIDFLOOR:CORE</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MIDFLOOR:WEST</td>
    <td align="right">       10.67</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MIDFLOOR:WEST</td>
    <td align="right">        3.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MIDFLOOR:NORTH</td>
    <td align="right">       12.42</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MIDFLOOR:NORTH</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">       10.47</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOPFLOOR:EAST</td>
    <td align="right">       10.32</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOPFLOOR:EAST</td>
    <td align="right">        2.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOPFLOOR:CORE</td>
    <td align="right">       28.58</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2622.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOPFLOOR:CORE</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOPFLOOR:WEST</td>
    <td align="right">       10.28</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOPFLOOR:WEST</td>
    <td align="right">        2.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOPFLOOR:NORTH</td>
    <td align="right">       12.10</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOPFLOOR:NORTH</td>
    <td align="right">        4.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">       10.20</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1435.16</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">        2.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      133.98</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    12544.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STREETLEVEL:EAST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Misc Plug:InteriorEquipment:Electricity</td>
    <td align="right">      133.98</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    12544.04</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STREETLEVEL:CORE</td>
    <td align="right">       14.00</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STREETLEVEL:WEST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STREETLEVEL:NORTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MIDFLOOR:EAST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MIDFLOOR:CORE</td>
    <td align="right">       14.00</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MIDFLOOR:WEST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MIDFLOOR:NORTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOPFLOOR:EAST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOPFLOOR:CORE</td>
    <td align="right">       14.00</td>
    <td align="right">       58.27</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1311.02</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOPFLOOR:WEST</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOPFLOOR:NORTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">        7.66</td>
    <td align="right">       31.89</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      717.58</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:STREETLEVEL:EAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:STREETLEVEL:CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:STREETLEVEL:WEST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:STREETLEVEL:NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MIDFLOOR:EAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MIDFLOOR:CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MIDFLOOR:WEST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MIDFLOOR:NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOPFLOOR:EAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOPFLOOR:CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOPFLOOR:WEST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOPFLOOR:NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      218.14</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      218.14</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      218.14</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      218.14</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      218.14</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      218.14</td>
    <td align="right">      557.51</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    25088.08</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">      192.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">   136178.54</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:HVAC</td>
    <td align="right">      192.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">   136178.54</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">      192.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">   136178.54</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right">   154729.55</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.050</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO2</td>
    <td align="right">    40323.93</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.020</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">   712833.66</td>
    <td align="right">       0.001</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.306</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO</td>
    <td align="right">       28.23</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">        1.53</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CH4</td>
    <td align="right">        0.77</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">      257.07</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NOx</td>
    <td align="right">       33.60</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">        2.46</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:N2O</td>
    <td align="right">        0.74</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">      275.46</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:SO2</td>
    <td align="right">        0.20</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">PM:Facility</td>
    <td align="right">        5.99</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM</td>
    <td align="right">        2.55</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">PM10:Facility</td>
    <td align="right">        5.33</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM10</td>
    <td align="right">        1.92</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">PM2.5:Facility</td>
    <td align="right">        0.67</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM2.5</td>
    <td align="right">        0.64</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NH3:Facility</td>
    <td align="right">        0.05</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">NMVOC:Facility</td>
    <td align="right">        3.91</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NMVOC</td>
    <td align="right">        1.85</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Hg:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Pb:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">       0.000</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Nuclear High:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO2</td>
    <td align="right">   114405.62</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.049</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO</td>
    <td align="right">   712805.43</td>
    <td align="right">       0.001</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.306</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CH4</td>
    <td align="right">        0.75</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NOx</td>
    <td align="right">      223.47</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:N2O</td>
    <td align="right">        1.72</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:SO2</td>
    <td align="right">      275.26</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM</td>
    <td align="right">        3.44</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM10</td>
    <td align="right">        3.41</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM2.5</td>
    <td align="right">        0.03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NH3</td>
    <td align="right">        0.05</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NMVOC</td>
    <td align="right">        2.06</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">    42402.59</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.014</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">    42402.59</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-18:12</td>
    <td align="right">       0.014</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Nuclear Low:Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">WaterEnvironmentalFactors:Facility</td>
    <td align="right">  594030.458</td>
    <td align="right">       0.001</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.255</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:WaterEnvironmentalFactors</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:WaterEnvironmentalFactors</td>
    <td align="right">  594030.458</td>
    <td align="right">       0.001</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       0.255</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">      481.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">   243507.91</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Building</td>
    <td align="right">       55.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5828.70</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:STREETLEVEL:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating</td>
    <td align="right">       55.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5828.70</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:STREETLEVEL:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">Hot Water:InteriorEquipment:DistrictHeating</td>
    <td align="right">       55.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5828.70</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:STREETLEVEL:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:STREETLEVEL:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:STREETLEVEL:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:STREETLEVEL:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:STREETLEVEL:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:STREETLEVEL:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:MIDFLOOR:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:MIDFLOOR:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:MIDFLOOR:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:MIDFLOOR:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:MIDFLOOR:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:MIDFLOOR:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:MIDFLOOR:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:MIDFLOOR:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:TOPFLOOR:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:TOPFLOOR:EAST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:TOPFLOOR:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:TOPFLOOR:CORE</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      609.18</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:TOPFLOOR:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:TOPFLOOR:WEST</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:TOPFLOOR:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:TOPFLOOR:NORTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      333.43</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      569.75</td>
    <td align="right">      301.97</td>
    <td align="right">31-AUG-18:03</td>
    <td align="right">   225614.41</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      569.75</td>
    <td align="right">      301.97</td>
    <td align="right">31-AUG-18:03</td>
    <td align="right">   225614.41</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STREETLEVEL:EAST</td>
    <td align="right">       34.49</td>
    <td align="right">        0.02</td>
    <td align="right">17-SEP-15:03</td>
    <td align="right">    12828.51</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      194.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">   204465.77</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STREETLEVEL:EAST</td>
    <td align="right">       12.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    11528.23</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      375.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    81578.80</td>
    <td align="right">21-JUL-16:18</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STREETLEVEL:EAST</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     6690.71</td>
    <td align="right">21-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STREETLEVEL:CORE</td>
    <td align="right">       43.50</td>
    <td align="right">        0.02</td>
    <td align="right">04-JUL-04:33</td>
    <td align="right">    21739.46</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STREETLEVEL:CORE</td>
    <td align="right">        7.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    18926.30</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STREETLEVEL:CORE</td>
    <td align="right">       36.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4623.17</td>
    <td align="right">21-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STREETLEVEL:WEST</td>
    <td align="right">       36.62</td>
    <td align="right">        0.01</td>
    <td align="right">22-DEC-10:33</td>
    <td align="right">    12829.31</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STREETLEVEL:WEST</td>
    <td align="right">       13.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:03</td>
    <td align="right">    11521.97</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STREETLEVEL:WEST</td>
    <td align="right">       23.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     8637.23</td>
    <td align="right">21-JUL-16:48</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STREETLEVEL:NORTH</td>
    <td align="right">       29.70</td>
    <td align="right">        0.00</td>
    <td align="right">23-JUN-19:27</td>
    <td align="right">    12828.56</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STREETLEVEL:NORTH</td>
    <td align="right">       14.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    11522.48</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STREETLEVEL:NORTH</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4034.06</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">       38.61</td>
    <td align="right">        0.00</td>
    <td align="right">15-MAY-02:51</td>
    <td align="right">    12828.96</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">    11521.97</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:STREETLEVEL:SOUTH</td>
    <td align="right">       26.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     7792.09</td>
    <td align="right">01-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR:EAST</td>
    <td align="right">       34.49</td>
    <td align="right">        0.00</td>
    <td align="right">28-FEB-17:51</td>
    <td align="right">    12832.45</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR:EAST</td>
    <td align="right">       12.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    11529.47</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR:EAST</td>
    <td align="right">       21.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     6647.32</td>
    <td align="right">21-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR:CORE</td>
    <td align="right">       44.94</td>
    <td align="right">        0.01</td>
    <td align="right">20-APR-23:18</td>
    <td align="right">    21781.20</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR:CORE</td>
    <td align="right">        7.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    18965.37</td>
    <td align="right">10-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR:CORE</td>
    <td align="right">       37.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5084.34</td>
    <td align="right">21-JUL-14:33</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR:WEST</td>
    <td align="right">       36.73</td>
    <td align="right">        0.00</td>
    <td align="right">15-FEB-22:48</td>
    <td align="right">    12830.55</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR:WEST</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:03</td>
    <td align="right">    11524.82</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR:WEST</td>
    <td align="right">       23.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     8642.29</td>
    <td align="right">21-JUL-16:48</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR:NORTH</td>
    <td align="right">       29.91</td>
    <td align="right">        0.00</td>
    <td align="right">21-FEB-09:06</td>
    <td align="right">    12832.50</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR:NORTH</td>
    <td align="right">       14.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    11525.24</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR:NORTH</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4097.99</td>
    <td align="right">21-JUL-16:54</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">       38.54</td>
    <td align="right">        0.01</td>
    <td align="right">12-AUG-19:51</td>
    <td align="right">    12830.23</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:42</td>
    <td align="right">    11524.75</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR:SOUTH</td>
    <td align="right">       26.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     6949.95</td>
    <td align="right">01-DEC-12:03</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR:EAST</td>
    <td align="right">       34.98</td>
    <td align="right">        0.00</td>
    <td align="right">07-JUL-19:00</td>
    <td align="right">    14383.49</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR:EAST</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    13592.47</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR:EAST</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5677.68</td>
    <td align="right">27-JUL-08:27</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR:CORE</td>
    <td align="right">       59.93</td>
    <td align="right">        0.01</td>
    <td align="right">23-APR-10:33</td>
    <td align="right">    23236.90</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR:CORE</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    20401.50</td>
    <td align="right">01-JAN-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR:CORE</td>
    <td align="right">       44.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    10512.14</td>
    <td align="right">21-JUL-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR:WEST</td>
    <td align="right">       37.53</td>
    <td align="right">        0.01</td>
    <td align="right">07-MAY-08:33</td>
    <td align="right">    14370.06</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR:WEST</td>
    <td align="right">       14.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:12</td>
    <td align="right">    13579.00</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR:WEST</td>
    <td align="right">       22.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     9380.12</td>
    <td align="right">21-JUL-16:48</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR:NORTH</td>
    <td align="right">       31.44</td>
    <td align="right">        0.00</td>
    <td align="right">20-JUN-04:45</td>
    <td align="right">    14371.38</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR:NORTH</td>
    <td align="right">       16.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">    13580.33</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR:NORTH</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4560.70</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">       38.33</td>
    <td align="right">        0.03</td>
    <td align="right">20-SEP-06:39</td>
    <td align="right">    14369.38</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">       13.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:48</td>
    <td align="right">    13578.32</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR:SOUTH</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5992.81</td>
    <td align="right">08-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:HVAC</td>
    <td align="right">      425.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">   243201.14</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">      425.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:03</td>
    <td align="right">   243201.14</td>
    <td align="right">31-DEC-07:03</td>
  </tr>
  <tr>
    <td align="right">Source:Facility</td>
    <td align="right">     2138.41</td>
    <td align="right">     3457.70</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">   697889.23</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Source</td>
    <td align="right">     1461.94</td>
    <td align="right">     1728.85</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">   626766.75</td>
    <td align="right">21-JUL-16:12</td>
  </tr>
  <tr>
    <td align="right">PurchasedElectricEmissions:Source</td>
    <td align="right">      676.47</td>
    <td align="right">     1728.85</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">    77798.15</td>
    <td align="right">02-JAN-08:03</td>
  </tr>
  <tr>
    <td align="right">SoldElectricEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">      12.825</td>
    <td align="right">     -21.667</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.705</td>
    <td align="right">       3.573</td>
    <td align="right">      14.993</td>
    <td align="right">      12.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.990</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.669</td>
    <td align="right">      -0.611</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">       7.407</td>
    <td align="right">     -36.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.802</td>
    <td align="right">      14.575</td>
    <td align="right">      27.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.435</td>
    <td align="right">      -5.740</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">      13.116</td>
    <td align="right">     -23.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.733</td>
    <td align="right">       2.998</td>
    <td align="right">      14.993</td>
    <td align="right">      15.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.371</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.888</td>
    <td align="right">      -0.764</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">      14.202</td>
    <td align="right">     -15.496</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.743</td>
    <td align="right">       4.961</td>
    <td align="right">      14.993</td>
    <td align="right">       3.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       1.617</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.142</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.101</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">      12.409</td>
    <td align="right">     -26.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.682</td>
    <td align="right">       2.807</td>
    <td align="right">      14.993</td>
    <td align="right">      18.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.334</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.767</td>
    <td align="right">      -1.052</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">      12.797</td>
    <td align="right">     -21.692</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.708</td>
    <td align="right">       3.306</td>
    <td align="right">      14.993</td>
    <td align="right">      13.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.298</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.736</td>
    <td align="right">      -0.358</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">       7.284</td>
    <td align="right">     -37.654</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.802</td>
    <td align="right">      14.575</td>
    <td align="right">      27.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.355</td>
    <td align="right">      -4.135</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">      12.997</td>
    <td align="right">     -23.734</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.732</td>
    <td align="right">       3.010</td>
    <td align="right">      14.993</td>
    <td align="right">      15.936</td>
    <td align="right">       0.000</td>
    <td align="right">       0.048</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.664</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.866</td>
    <td align="right">      -0.453</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">      14.054</td>
    <td align="right">     -15.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.740</td>
    <td align="right">       4.751</td>
    <td align="right">      14.993</td>
    <td align="right">       3.857</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       1.824</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.323</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.088</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">      12.325</td>
    <td align="right">     -26.217</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.684</td>
    <td align="right">       2.802</td>
    <td align="right">      14.993</td>
    <td align="right">      18.652</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.730</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.766</td>
    <td align="right">      -0.794</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">      14.867</td>
    <td align="right">     -20.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.722</td>
    <td align="right">       2.652</td>
    <td align="right">      14.993</td>
    <td align="right">      13.860</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.101</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.875</td>
    <td align="right">      -2.059</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">      15.422</td>
    <td align="right">     -44.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.859</td>
    <td align="right">      14.575</td>
    <td align="right">      27.392</td>
    <td align="right">      22.959</td>
    <td align="right">       0.000</td>
    <td align="right">       0.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.329</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.323</td>
    <td align="right">     -11.135</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">      14.819</td>
    <td align="right">     -22.707</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.747</td>
    <td align="right">       2.612</td>
    <td align="right">      14.993</td>
    <td align="right">      16.522</td>
    <td align="right">       0.000</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.550</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.762</td>
    <td align="right">      -1.723</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">      16.316</td>
    <td align="right">     -15.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.752</td>
    <td align="right">       4.438</td>
    <td align="right">      14.993</td>
    <td align="right">       4.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.052</td>
    <td align="right">       0.605</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.060</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.136</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">      13.880</td>
    <td align="right">     -24.447</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.698</td>
    <td align="right">       2.531</td>
    <td align="right">      14.993</td>
    <td align="right">      19.340</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.708</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.734</td>
    <td align="right">      -2.603</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     194.720</td>
    <td align="right">    -375.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      47.109</td>
    <td align="right">      84.168</td>
    <td align="right">     262.088</td>
    <td align="right">     178.541</td>
    <td align="right">       0.000</td>
    <td align="right">       0.878</td>
    <td align="right">       4.048</td>
    <td align="right">       0.000</td>
    <td align="right">    -240.599</td>
    <td align="right">       0.000</td>
    <td align="right">    -124.501</td>
    <td align="right">     -31.426</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">24-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -12364.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">     5394.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6601.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -55.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">23-OCT-16:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -4696.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      470.52</td>
    <td align="right">     1311.02</td>
    <td align="right">     2708.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      302.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -96.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">21-JUL-16:48</td>
    <td align="right">        0.00</td>
    <td align="right">    -8637.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     8287.05</td>
    <td align="right">        0.00</td>
    <td align="right">       89.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1477.69</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4034.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">      717.58</td>
    <td align="right">     1482.65</td>
    <td align="right">     1306.16</td>
    <td align="right">        0.00</td>
    <td align="right">       88.21</td>
    <td align="right">      183.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">01-DEC-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7792.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     6587.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -188.49</td>
    <td align="right">     -344.87</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">24-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">   -13337.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">     5391.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7578.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -56.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">15-JUN-14:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -5274.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.95</td>
    <td align="right">     1311.02</td>
    <td align="right">     2708.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      882.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -94.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">21-JUL-16:48</td>
    <td align="right">        0.00</td>
    <td align="right">    -8642.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     8248.92</td>
    <td align="right">        0.00</td>
    <td align="right">       89.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1434.35</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">21-JUL-16:54</td>
    <td align="right">        0.00</td>
    <td align="right">    -4097.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">      717.58</td>
    <td align="right">     1482.65</td>
    <td align="right">     1322.38</td>
    <td align="right">        0.00</td>
    <td align="right">       88.81</td>
    <td align="right">      231.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">01-DEC-12:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -6949.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1040.52</td>
    <td align="right">     6506.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -187.70</td>
    <td align="right">     -543.94</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">27-JUL-08:27</td>
    <td align="right">        0.00</td>
    <td align="right">    -5677.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     7272.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.29</td>
    <td align="right">    -3314.72</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">21-JUL-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">   -10512.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.77</td>
    <td align="right">     1311.02</td>
    <td align="right">     2708.80</td>
    <td align="right">     7586.92</td>
    <td align="right">        0.00</td>
    <td align="right">      160.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1721.67</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">21-JUL-16:48</td>
    <td align="right">        0.00</td>
    <td align="right">    -9380.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     8251.44</td>
    <td align="right">        0.00</td>
    <td align="right">       89.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -698.87</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4560.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">      717.58</td>
    <td align="right">     1482.65</td>
    <td align="right">     1361.23</td>
    <td align="right">        0.00</td>
    <td align="right">       87.89</td>
    <td align="right">      655.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">08-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -5992.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.65</td>
    <td align="right">     6168.62</td>
    <td align="right">        0.00</td>
    <td align="right">       34.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1948.55</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">21-JUL-16:18</td>
    <td align="right">        0.00</td>
    <td align="right">   -81578.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4466.08</td>
    <td align="right">    10391.30</td>
    <td align="right">    25918.24</td>
    <td align="right">    43177.62</td>
    <td align="right">        0.00</td>
    <td align="right">     1631.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4006.36</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34584.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1927.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.15</td>
    <td align="right">   -31908.64</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">    56778.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.47</td>
    <td align="right">        0.00</td>
    <td align="right">      131.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1267.81</td>
    <td align="right">   -55677.41</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34565.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1905.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.16</td>
    <td align="right">   -31912.31</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34567.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1905.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.16</td>
    <td align="right">   -31913.88</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34565.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1905.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.16</td>
    <td align="right">   -31912.31</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34588.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1953.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.98</td>
    <td align="right">   -31886.04</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">10-DEC-07:01</td>
    <td align="right">    56896.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.47</td>
    <td align="right">        0.00</td>
    <td align="right">      131.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1199.56</td>
    <td align="right">   -55862.86</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34574.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1935.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.98</td>
    <td align="right">   -31889.73</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34575.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1935.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.98</td>
    <td align="right">   -31891.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    34574.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1935.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.98</td>
    <td align="right">   -31889.49</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    36429.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1968.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.70</td>
    <td align="right">   -33711.11</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">    61204.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.47</td>
    <td align="right">        0.00</td>
    <td align="right">      131.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1479.25</td>
    <td align="right">        0.00</td>
    <td align="right">    -1270.33</td>
    <td align="right">   -58621.24</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    36418.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1954.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.71</td>
    <td align="right">   -33714.71</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    36419.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1954.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.71</td>
    <td align="right">   -33715.77</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">31-DEC-07:01</td>
    <td align="right">    36417.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1954.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.71</td>
    <td align="right">   -33714.16</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">   596464.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      329.79</td>
    <td align="right">        0.00</td>
    <td align="right">     1261.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21610.92</td>
    <td align="right">        0.00</td>
    <td align="right">   -12138.74</td>
    <td align="right">  -564305.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">ANNUAL ** Portland International Ap OR USA TMY3 WMO#=726980</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     1295.34</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">District Heat</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">      135.38</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">      135.38</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE</td>
    <td align="right">      135.38</td>
    <td align="right">      135.38</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH</td>
    <td align="right">       74.10</td>
    <td align="right">       74.10</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     1295.34</td>
    <td align="right">     1295.34</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right"> HEATINGCHARGE NOTSUMMEROFFPEAKCOOLINGCHARGE</td>
    <td align="right">       0.111</td>
    <td align="right">kWh</td>
    <td align="right">kW/Hr</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       84.17</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      425.80</td>
    <td align="right">   243201.14</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.51</td>
    <td align="right">   136178.54</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      133.98</td>
    <td align="right">    12544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.83</td>
    <td align="right">      306.77</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (process)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">      218.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      133.98</td>
    <td align="right">      218.14</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      189.81</td>
    <td align="right">      892.28</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       55.83</td>
    <td align="right">      674.13</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14838.22</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1228.93</td>
    <td align="right">    14838.22</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">     1228.93</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       64.98</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      103.43</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      168.41</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        9.43</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       47.72</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       21.57</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       21.27</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST_WALL_2_0_0</td>
    <td align="right">STREETLEVEL:EAST_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST_WALL_4_0_0</td>
    <td align="right">STREETLEVEL:WEST_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH_WALL_3_0_0</td>
    <td align="right">STREETLEVEL:NORTH_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH_WALL_5_0_0</td>
    <td align="right">STREETLEVEL:SOUTH_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">MIDFLOOR:EAST_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">MIDFLOOR:WEST_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">MIDFLOOR:NORTH_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">MIDFLOOR:SOUTH_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST_WALL_2_0_0</td>
    <td align="right">TOPFLOOR:EAST_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE_ROOF_1_0_0</td>
    <td align="right">TOPFLOOR:CORE_ROOF_1_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST_WALL_4_0_0</td>
    <td align="right">TOPFLOOR:WEST_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH_WALL_3_0_0</td>
    <td align="right">TOPFLOOR:NORTH_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH_WALL_5_0_0</td>
    <td align="right">TOPFLOOR:SOUTH_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentCostEconomicsSummary::EntireFacility></a>
<p>Report:<b> Component Cost Economics Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<!-- FullName:Component Cost Economics Summary_Entire Facility_Construction Cost Estimate Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    46757.44</td>
    <td align="right">    46757.44</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contingency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    46757.44</td>
    <td align="right">    46757.44</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       36.10</td>
    <td align="right">       36.10</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<!-- FullName:Component Cost Economics Summary_Entire Facility_Cost Line Item Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       22.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">NORTHWALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">EASTWALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">SOUTHWALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">WESTWALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">ROOF_DOUBLER</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       44.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">NORTHWALL_DOUBLER</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">EASTWALL_DOUBLER</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SOUTHWALL_DOUBLER</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">WESTWALL_DOUBLER</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">ROOF_M27Q23</td>
    <td align="right">      410.92</td>
    <td align="right">m2</td>
    <td align="right">       50.38</td>
    <td align="right">    20702.38</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">NORTHWALL_M27Q23</td>
    <td align="right">      130.97</td>
    <td align="right">m2</td>
    <td align="right">       49.73</td>
    <td align="right">     6513.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">EASTWALL_M27Q23</td>
    <td align="right">      130.97</td>
    <td align="right">m2</td>
    <td align="right">       49.73</td>
    <td align="right">     6513.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">SOUTHWALL_M27Q23</td>
    <td align="right">      130.97</td>
    <td align="right">m2</td>
    <td align="right">       49.73</td>
    <td align="right">     6513.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">WESTWALL_M27Q23</td>
    <td align="right">      130.97</td>
    <td align="right">m2</td>
    <td align="right">       49.73</td>
    <td align="right">     6513.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOF_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       64.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">NORTHWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EASTWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">SOUTHWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">WESTWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ROOF_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       89.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">NORTHWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">EASTWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">SOUTHWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">WESTWALL_M51Q23</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">    46757.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:EAST PEOPLE</td>
    <td align="right">     1258.40</td>
    <td align="right">      567.40</td>
    <td align="right">     1570.75</td>
    <td align="right">      912.85</td>
    <td align="right">      516.55</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:CORE PEOPLE</td>
    <td align="right">     1517.05</td>
    <td align="right">      706.30</td>
    <td align="right">     1846.00</td>
    <td align="right">     1093.25</td>
    <td align="right">      560.80</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:WEST PEOPLE</td>
    <td align="right">     1472.60</td>
    <td align="right">      704.70</td>
    <td align="right">     1961.45</td>
    <td align="right">     1205.15</td>
    <td align="right">      665.80</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:NORTH PEOPLE</td>
    <td align="right">     1139.80</td>
    <td align="right">      525.40</td>
    <td align="right">     1817.60</td>
    <td align="right">     1079.60</td>
    <td align="right">      619.85</td>
  </tr>
  <tr>
    <td align="right">STREETLEVEL:SOUTH PEOPLE</td>
    <td align="right">     1450.35</td>
    <td align="right">      634.75</td>
    <td align="right">     1807.40</td>
    <td align="right">     1128.15</td>
    <td align="right">      616.65</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:EAST PEOPLE</td>
    <td align="right">     1220.85</td>
    <td align="right">      536.55</td>
    <td align="right">     1556.60</td>
    <td align="right">      893.30</td>
    <td align="right">      494.25</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:CORE PEOPLE</td>
    <td align="right">     1536.10</td>
    <td align="right">      705.60</td>
    <td align="right">     1808.95</td>
    <td align="right">     1070.95</td>
    <td align="right">      530.90</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:WEST PEOPLE</td>
    <td align="right">     1428.10</td>
    <td align="right">      669.00</td>
    <td align="right">     1934.05</td>
    <td align="right">     1179.05</td>
    <td align="right">      635.30</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:NORTH PEOPLE</td>
    <td align="right">     1111.65</td>
    <td align="right">      496.70</td>
    <td align="right">     1788.20</td>
    <td align="right">     1055.25</td>
    <td align="right">      593.25</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR:SOUTH PEOPLE</td>
    <td align="right">     1410.90</td>
    <td align="right">      602.35</td>
    <td align="right">     1798.50</td>
    <td align="right">     1108.60</td>
    <td align="right">      591.70</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:EAST PEOPLE</td>
    <td align="right">      779.60</td>
    <td align="right">      287.15</td>
    <td align="right">     1395.65</td>
    <td align="right">      677.85</td>
    <td align="right">      277.45</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:CORE PEOPLE</td>
    <td align="right">     1176.30</td>
    <td align="right">      512.45</td>
    <td align="right">     1611.00</td>
    <td align="right">      828.00</td>
    <td align="right">      368.85</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:WEST PEOPLE</td>
    <td align="right">      903.80</td>
    <td align="right">      404.85</td>
    <td align="right">     1745.05</td>
    <td align="right">      930.45</td>
    <td align="right">      390.30</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:NORTH PEOPLE</td>
    <td align="right">      731.80</td>
    <td align="right">      251.75</td>
    <td align="right">     1672.45</td>
    <td align="right">      865.50</td>
    <td align="right">      367.55</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR:SOUTH PEOPLE</td>
    <td align="right">      842.50</td>
    <td align="right">      296.35</td>
    <td align="right">     1603.45</td>
    <td align="right">      851.50</td>
    <td align="right">      363.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::STREETLEVEL:EASTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> STREETLEVEL:EAST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_STREETLEVEL:EAST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       730.0</td>
    <td align="right">       735.6</td>
    <td align="right">       737.3</td>
    <td align="right">        55.6</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       625.3</td>
    <td align="right">       643.0</td>
    <td align="right">       651.5</td>
    <td align="right">        53.1</td>
    <td align="right">        14.3</td>
    <td align="right">       657.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       692.2</td>
    <td align="right">       718.6</td>
    <td align="right">       726.9</td>
    <td align="right">        49.0</td>
    <td align="right">        48.8</td>
    <td align="right">       695.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       716.5</td>
    <td align="right">       715.6</td>
    <td align="right">       511.5</td>
    <td align="right">       601.0</td>
    <td align="right">       666.1</td>
    <td align="right">        48.2</td>
    <td align="right">        30.5</td>
    <td align="right">       689.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       532.2</td>
    <td align="right">       447.6</td>
    <td align="right">       455.3</td>
    <td align="right">       602.3</td>
    <td align="right">       666.2</td>
    <td align="right">        39.3</td>
    <td align="right">        27.0</td>
    <td align="right">       717.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       634.4</td>
    <td align="right">       414.1</td>
    <td align="right">       579.7</td>
    <td align="right">       631.5</td>
    <td align="right">       668.4</td>
    <td align="right">        32.1</td>
    <td align="right">        42.6</td>
    <td align="right">       677.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       716.0</td>
    <td align="right">       574.8</td>
    <td align="right">       602.4</td>
    <td align="right">       653.3</td>
    <td align="right">       699.8</td>
    <td align="right">        28.6</td>
    <td align="right">        73.6</td>
    <td align="right">       670.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       718.3</td>
    <td align="right">       668.2</td>
    <td align="right">       612.1</td>
    <td align="right">       648.9</td>
    <td align="right">       694.6</td>
    <td align="right">        25.9</td>
    <td align="right">        77.9</td>
    <td align="right">       666.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       673.0</td>
    <td align="right">       625.4</td>
    <td align="right">       565.4</td>
    <td align="right">       610.1</td>
    <td align="right">       654.0</td>
    <td align="right">        34.3</td>
    <td align="right">        41.0</td>
    <td align="right">       678.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       671.7</td>
    <td align="right">       588.3</td>
    <td align="right">       463.9</td>
    <td align="right">       606.0</td>
    <td align="right">       665.3</td>
    <td align="right">        46.8</td>
    <td align="right">        11.2</td>
    <td align="right">       732.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       632.1</td>
    <td align="right">       572.0</td>
    <td align="right">       607.3</td>
    <td align="right">       652.7</td>
    <td align="right">       669.0</td>
    <td align="right">        57.1</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.3</td>
    <td align="right">       735.7</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        53.6</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8192.6</td>
    <td align="right">      7501.6</td>
    <td align="right">      7189.2</td>
    <td align="right">      7847.1</td>
    <td align="right">      8243.4</td>
    <td align="right">        43.7</td>
    <td align="right">       366.9</td>
    <td align="right">      8393.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       532.2</td>
    <td align="right">       414.1</td>
    <td align="right">       455.3</td>
    <td align="right">       601.0</td>
    <td align="right">       651.5</td>
    <td align="right">        25.9</td>
    <td align="right">         0.0</td>
    <td align="right">       657.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        57.1</td>
    <td align="right">        77.9</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::STREETLEVEL:COREPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> STREETLEVEL:CORE PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_STREETLEVEL:CORE PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       732.6</td>
    <td align="right">       736.7</td>
    <td align="right">       738.3</td>
    <td align="right">        48.8</td>
    <td align="right">        32.0</td>
    <td align="right">       712.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       622.8</td>
    <td align="right">       639.8</td>
    <td align="right">       655.1</td>
    <td align="right">        46.9</td>
    <td align="right">        55.1</td>
    <td align="right">       616.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       681.1</td>
    <td align="right">       710.6</td>
    <td align="right">       729.2</td>
    <td align="right">        44.9</td>
    <td align="right">       102.7</td>
    <td align="right">       641.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       719.0</td>
    <td align="right">       487.7</td>
    <td align="right">       581.8</td>
    <td align="right">       671.6</td>
    <td align="right">        46.6</td>
    <td align="right">        97.9</td>
    <td align="right">       622.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       518.6</td>
    <td align="right">       438.0</td>
    <td align="right">       428.5</td>
    <td align="right">       576.4</td>
    <td align="right">       669.3</td>
    <td align="right">        39.3</td>
    <td align="right">       141.8</td>
    <td align="right">       602.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       585.2</td>
    <td align="right">       428.4</td>
    <td align="right">       545.1</td>
    <td align="right">       615.4</td>
    <td align="right">       656.0</td>
    <td align="right">        33.8</td>
    <td align="right">       137.5</td>
    <td align="right">       582.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       691.7</td>
    <td align="right">       519.2</td>
    <td align="right">       556.5</td>
    <td align="right">       614.7</td>
    <td align="right">       666.4</td>
    <td align="right">        30.9</td>
    <td align="right">       140.4</td>
    <td align="right">       603.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       695.5</td>
    <td align="right">       636.2</td>
    <td align="right">       577.8</td>
    <td align="right">       618.6</td>
    <td align="right">       667.7</td>
    <td align="right">        27.7</td>
    <td align="right">       144.7</td>
    <td align="right">       599.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       671.5</td>
    <td align="right">       611.8</td>
    <td align="right">       528.0</td>
    <td align="right">       600.7</td>
    <td align="right">       649.6</td>
    <td align="right">        35.1</td>
    <td align="right">       131.3</td>
    <td align="right">       588.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       677.5</td>
    <td align="right">       529.9</td>
    <td align="right">       425.3</td>
    <td align="right">       594.2</td>
    <td align="right">       674.2</td>
    <td align="right">        44.6</td>
    <td align="right">        58.4</td>
    <td align="right">       685.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       592.2</td>
    <td align="right">       466.3</td>
    <td align="right">       584.7</td>
    <td align="right">       633.7</td>
    <td align="right">       677.7</td>
    <td align="right">        50.1</td>
    <td align="right">        42.7</td>
    <td align="right">       677.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       741.4</td>
    <td align="right">       734.1</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        46.2</td>
    <td align="right">        20.9</td>
    <td align="right">       723.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8053.7</td>
    <td align="right">      7242.9</td>
    <td align="right">      6914.0</td>
    <td align="right">      7666.7</td>
    <td align="right">      8199.2</td>
    <td align="right">        41.4</td>
    <td align="right">      1105.5</td>
    <td align="right">      7654.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       518.6</td>
    <td align="right">       428.4</td>
    <td align="right">       425.3</td>
    <td align="right">       576.4</td>
    <td align="right">       649.6</td>
    <td align="right">        27.7</td>
    <td align="right">        20.9</td>
    <td align="right">       582.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        50.1</td>
    <td align="right">       144.7</td>
    <td align="right">       723.1</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::STREETLEVEL:WESTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> STREETLEVEL:WEST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_STREETLEVEL:WEST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       730.3</td>
    <td align="right">       735.7</td>
    <td align="right">       737.4</td>
    <td align="right">        55.3</td>
    <td align="right">        11.1</td>
    <td align="right">       732.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       621.1</td>
    <td align="right">       640.1</td>
    <td align="right">       652.0</td>
    <td align="right">        52.5</td>
    <td align="right">        26.1</td>
    <td align="right">       645.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       685.3</td>
    <td align="right">       716.0</td>
    <td align="right">       726.7</td>
    <td align="right">        49.4</td>
    <td align="right">        62.7</td>
    <td align="right">       681.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       719.4</td>
    <td align="right">       715.7</td>
    <td align="right">       493.2</td>
    <td align="right">       591.0</td>
    <td align="right">       658.0</td>
    <td align="right">        49.7</td>
    <td align="right">        61.6</td>
    <td align="right">       658.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       527.1</td>
    <td align="right">       455.3</td>
    <td align="right">       405.6</td>
    <td align="right">       551.4</td>
    <td align="right">       650.4</td>
    <td align="right">        40.7</td>
    <td align="right">       102.5</td>
    <td align="right">       641.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       598.5</td>
    <td align="right">       436.5</td>
    <td align="right">       508.4</td>
    <td align="right">       592.4</td>
    <td align="right">       643.5</td>
    <td align="right">        34.5</td>
    <td align="right">       111.0</td>
    <td align="right">       609.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       660.1</td>
    <td align="right">       514.3</td>
    <td align="right">       524.3</td>
    <td align="right">       590.5</td>
    <td align="right">       656.3</td>
    <td align="right">        31.1</td>
    <td align="right">       150.8</td>
    <td align="right">       593.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       685.4</td>
    <td align="right">       576.8</td>
    <td align="right">       540.4</td>
    <td align="right">       596.0</td>
    <td align="right">       658.1</td>
    <td align="right">        28.2</td>
    <td align="right">       153.3</td>
    <td align="right">       590.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       665.5</td>
    <td align="right">       565.9</td>
    <td align="right">       497.8</td>
    <td align="right">       574.3</td>
    <td align="right">       637.2</td>
    <td align="right">        36.2</td>
    <td align="right">        80.8</td>
    <td align="right">       639.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       669.0</td>
    <td align="right">       575.6</td>
    <td align="right">       453.0</td>
    <td align="right">       582.5</td>
    <td align="right">       660.9</td>
    <td align="right">        47.7</td>
    <td align="right">        21.2</td>
    <td align="right">       722.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       631.5</td>
    <td align="right">       554.1</td>
    <td align="right">       595.2</td>
    <td align="right">       641.1</td>
    <td align="right">       669.5</td>
    <td align="right">        56.5</td>
    <td align="right">        14.5</td>
    <td align="right">       705.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.7</td>
    <td align="right">       733.3</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        52.8</td>
    <td align="right">         7.6</td>
    <td align="right">       736.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8055.3</td>
    <td align="right">      7287.4</td>
    <td align="right">      6798.6</td>
    <td align="right">      7554.8</td>
    <td align="right">      8094.2</td>
    <td align="right">        44.8</td>
    <td align="right">       803.1</td>
    <td align="right">      7956.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       527.1</td>
    <td align="right">       436.5</td>
    <td align="right">       405.6</td>
    <td align="right">       551.4</td>
    <td align="right">       637.2</td>
    <td align="right">        28.2</td>
    <td align="right">         7.6</td>
    <td align="right">       590.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        56.5</td>
    <td align="right">       153.3</td>
    <td align="right">       736.3</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::STREETLEVEL:NORTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> STREETLEVEL:NORTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_STREETLEVEL:NORTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       729.6</td>
    <td align="right">       735.5</td>
    <td align="right">       737.3</td>
    <td align="right">        56.9</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       622.4</td>
    <td align="right">       642.7</td>
    <td align="right">       651.3</td>
    <td align="right">        54.6</td>
    <td align="right">         4.8</td>
    <td align="right">       667.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       681.2</td>
    <td align="right">       716.8</td>
    <td align="right">       726.5</td>
    <td align="right">        50.3</td>
    <td align="right">        20.3</td>
    <td align="right">       723.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       719.0</td>
    <td align="right">       496.1</td>
    <td align="right">       611.8</td>
    <td align="right">       664.4</td>
    <td align="right">        50.3</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       561.5</td>
    <td align="right">       471.7</td>
    <td align="right">       443.4</td>
    <td align="right">       599.4</td>
    <td align="right">       660.9</td>
    <td align="right">        41.2</td>
    <td align="right">         1.6</td>
    <td align="right">       742.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       666.6</td>
    <td align="right">       464.3</td>
    <td align="right">       552.6</td>
    <td align="right">       607.1</td>
    <td align="right">       653.1</td>
    <td align="right">        34.2</td>
    <td align="right">        22.4</td>
    <td align="right">       697.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       714.8</td>
    <td align="right">       628.1</td>
    <td align="right">       558.7</td>
    <td align="right">       610.2</td>
    <td align="right">       673.1</td>
    <td align="right">        30.6</td>
    <td align="right">        40.0</td>
    <td align="right">       703.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       709.1</td>
    <td align="right">       651.3</td>
    <td align="right">       556.4</td>
    <td align="right">       604.7</td>
    <td align="right">       662.3</td>
    <td align="right">        27.9</td>
    <td align="right">        35.0</td>
    <td align="right">       709.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       665.8</td>
    <td align="right">       604.4</td>
    <td align="right">       516.1</td>
    <td align="right">       575.0</td>
    <td align="right">       639.3</td>
    <td align="right">        36.9</td>
    <td align="right">         2.7</td>
    <td align="right">       717.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       669.4</td>
    <td align="right">       607.3</td>
    <td align="right">       446.4</td>
    <td align="right">       584.5</td>
    <td align="right">       659.5</td>
    <td align="right">        49.8</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       628.9</td>
    <td align="right">       578.3</td>
    <td align="right">       595.6</td>
    <td align="right">       648.4</td>
    <td align="right">       668.3</td>
    <td align="right">        58.4</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.3</td>
    <td align="right">       735.7</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        54.2</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8234.6</td>
    <td align="right">      7620.2</td>
    <td align="right">      6942.4</td>
    <td align="right">      7680.4</td>
    <td align="right">      8140.1</td>
    <td align="right">        45.7</td>
    <td align="right">       126.8</td>
    <td align="right">      8633.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       561.5</td>
    <td align="right">       464.3</td>
    <td align="right">       443.4</td>
    <td align="right">       575.0</td>
    <td align="right">       639.3</td>
    <td align="right">        27.9</td>
    <td align="right">         0.0</td>
    <td align="right">       667.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        58.4</td>
    <td align="right">        40.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::STREETLEVEL:SOUTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> STREETLEVEL:SOUTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_STREETLEVEL:SOUTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       732.6</td>
    <td align="right">       735.8</td>
    <td align="right">       737.4</td>
    <td align="right">        53.6</td>
    <td align="right">        56.5</td>
    <td align="right">       687.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       621.8</td>
    <td align="right">       634.9</td>
    <td align="right">       649.1</td>
    <td align="right">        50.8</td>
    <td align="right">        74.0</td>
    <td align="right">       598.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       683.9</td>
    <td align="right">       713.6</td>
    <td align="right">       726.7</td>
    <td align="right">        48.3</td>
    <td align="right">       107.3</td>
    <td align="right">       636.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       716.3</td>
    <td align="right">       713.9</td>
    <td align="right">       501.7</td>
    <td align="right">       585.2</td>
    <td align="right">       662.3</td>
    <td align="right">        48.5</td>
    <td align="right">        65.9</td>
    <td align="right">       654.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       527.4</td>
    <td align="right">       456.9</td>
    <td align="right">       430.9</td>
    <td align="right">       591.9</td>
    <td align="right">       659.9</td>
    <td align="right">        40.3</td>
    <td align="right">        33.5</td>
    <td align="right">       710.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       657.1</td>
    <td align="right">       441.9</td>
    <td align="right">       549.0</td>
    <td align="right">       603.5</td>
    <td align="right">       650.6</td>
    <td align="right">        34.3</td>
    <td align="right">        19.2</td>
    <td align="right">       700.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       711.0</td>
    <td align="right">       571.3</td>
    <td align="right">       566.8</td>
    <td align="right">       620.8</td>
    <td align="right">       672.1</td>
    <td align="right">        30.5</td>
    <td align="right">        38.8</td>
    <td align="right">       705.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       705.8</td>
    <td align="right">       647.2</td>
    <td align="right">       576.2</td>
    <td align="right">       616.1</td>
    <td align="right">       667.9</td>
    <td align="right">        27.1</td>
    <td align="right">       114.9</td>
    <td align="right">       629.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       666.8</td>
    <td align="right">       563.5</td>
    <td align="right">       515.3</td>
    <td align="right">       591.7</td>
    <td align="right">       644.1</td>
    <td align="right">        34.7</td>
    <td align="right">       128.5</td>
    <td align="right">       591.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       654.4</td>
    <td align="right">       516.8</td>
    <td align="right">       442.4</td>
    <td align="right">       566.6</td>
    <td align="right">       660.2</td>
    <td align="right">        45.2</td>
    <td align="right">        82.3</td>
    <td align="right">       661.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       593.3</td>
    <td align="right">       511.0</td>
    <td align="right">       588.2</td>
    <td align="right">       627.8</td>
    <td align="right">       668.8</td>
    <td align="right">        54.5</td>
    <td align="right">        49.8</td>
    <td align="right">       670.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       733.0</td>
    <td align="right">       727.1</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        51.3</td>
    <td align="right">        46.5</td>
    <td align="right">       697.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8125.2</td>
    <td align="right">      7309.6</td>
    <td align="right">      6952.6</td>
    <td align="right">      7631.8</td>
    <td align="right">      8143.3</td>
    <td align="right">        43.5</td>
    <td align="right">       817.3</td>
    <td align="right">      7942.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       527.4</td>
    <td align="right">       441.9</td>
    <td align="right">       430.9</td>
    <td align="right">       566.6</td>
    <td align="right">       644.1</td>
    <td align="right">        27.1</td>
    <td align="right">        19.2</td>
    <td align="right">       591.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        54.5</td>
    <td align="right">       128.5</td>
    <td align="right">       710.5</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::MIDFLOOR:EASTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> MIDFLOOR:EAST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_MIDFLOOR:EAST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       729.8</td>
    <td align="right">       735.7</td>
    <td align="right">       737.3</td>
    <td align="right">        55.7</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       624.5</td>
    <td align="right">       642.9</td>
    <td align="right">       651.5</td>
    <td align="right">        53.2</td>
    <td align="right">        15.4</td>
    <td align="right">       656.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       693.6</td>
    <td align="right">       718.7</td>
    <td align="right">       727.3</td>
    <td align="right">        48.9</td>
    <td align="right">        47.1</td>
    <td align="right">       696.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       716.5</td>
    <td align="right">       715.5</td>
    <td align="right">       513.7</td>
    <td align="right">       608.4</td>
    <td align="right">       668.3</td>
    <td align="right">        47.9</td>
    <td align="right">        28.7</td>
    <td align="right">       691.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       544.8</td>
    <td align="right">       450.5</td>
    <td align="right">       461.6</td>
    <td align="right">       603.8</td>
    <td align="right">       669.3</td>
    <td align="right">        38.9</td>
    <td align="right">        26.3</td>
    <td align="right">       717.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       636.8</td>
    <td align="right">       415.4</td>
    <td align="right">       583.3</td>
    <td align="right">       633.8</td>
    <td align="right">       671.3</td>
    <td align="right">        31.4</td>
    <td align="right">        42.1</td>
    <td align="right">       677.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       718.2</td>
    <td align="right">       585.3</td>
    <td align="right">       603.7</td>
    <td align="right">       654.5</td>
    <td align="right">       702.9</td>
    <td align="right">        27.9</td>
    <td align="right">        72.8</td>
    <td align="right">       671.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       722.2</td>
    <td align="right">       672.4</td>
    <td align="right">       613.5</td>
    <td align="right">       650.9</td>
    <td align="right">       696.9</td>
    <td align="right">        25.3</td>
    <td align="right">        74.5</td>
    <td align="right">       669.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       676.0</td>
    <td align="right">       629.2</td>
    <td align="right">       565.8</td>
    <td align="right">       611.9</td>
    <td align="right">       658.5</td>
    <td align="right">        33.7</td>
    <td align="right">        37.0</td>
    <td align="right">       683.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       676.5</td>
    <td align="right">       598.7</td>
    <td align="right">       463.5</td>
    <td align="right">       608.9</td>
    <td align="right">       669.0</td>
    <td align="right">        46.6</td>
    <td align="right">         8.9</td>
    <td align="right">       735.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       634.0</td>
    <td align="right">       576.5</td>
    <td align="right">       606.4</td>
    <td align="right">       652.8</td>
    <td align="right">       669.2</td>
    <td align="right">        57.2</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.2</td>
    <td align="right">       735.6</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        53.8</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8223.4</td>
    <td align="right">      7539.1</td>
    <td align="right">      7203.4</td>
    <td align="right">      7866.7</td>
    <td align="right">      8265.7</td>
    <td align="right">        43.5</td>
    <td align="right">       352.9</td>
    <td align="right">      8407.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       544.8</td>
    <td align="right">       415.4</td>
    <td align="right">       461.6</td>
    <td align="right">       603.8</td>
    <td align="right">       651.5</td>
    <td align="right">        25.3</td>
    <td align="right">         0.0</td>
    <td align="right">       656.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        57.2</td>
    <td align="right">        74.5</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::MIDFLOOR:COREPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> MIDFLOOR:CORE PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_MIDFLOOR:CORE PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       732.8</td>
    <td align="right">       736.7</td>
    <td align="right">       738.3</td>
    <td align="right">        49.1</td>
    <td align="right">        23.3</td>
    <td align="right">       720.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       623.0</td>
    <td align="right">       643.1</td>
    <td align="right">       655.0</td>
    <td align="right">        47.0</td>
    <td align="right">        53.1</td>
    <td align="right">       618.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       682.8</td>
    <td align="right">       711.6</td>
    <td align="right">       729.5</td>
    <td align="right">        44.7</td>
    <td align="right">       100.2</td>
    <td align="right">       643.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       719.0</td>
    <td align="right">       490.8</td>
    <td align="right">       580.3</td>
    <td align="right">       673.2</td>
    <td align="right">        46.1</td>
    <td align="right">        99.0</td>
    <td align="right">       621.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       511.6</td>
    <td align="right">       435.0</td>
    <td align="right">       426.4</td>
    <td align="right">       566.1</td>
    <td align="right">       671.8</td>
    <td align="right">        38.6</td>
    <td align="right">       153.7</td>
    <td align="right">       590.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       564.4</td>
    <td align="right">       418.1</td>
    <td align="right">       551.0</td>
    <td align="right">       620.1</td>
    <td align="right">       660.3</td>
    <td align="right">        32.9</td>
    <td align="right">       157.7</td>
    <td align="right">       562.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       694.8</td>
    <td align="right">       489.8</td>
    <td align="right">       558.9</td>
    <td align="right">       620.7</td>
    <td align="right">       674.3</td>
    <td align="right">        30.1</td>
    <td align="right">       185.6</td>
    <td align="right">       558.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       699.4</td>
    <td align="right">       642.5</td>
    <td align="right">       584.4</td>
    <td align="right">       624.2</td>
    <td align="right">       673.6</td>
    <td align="right">        26.9</td>
    <td align="right">       176.9</td>
    <td align="right">       567.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       673.7</td>
    <td align="right">       610.7</td>
    <td align="right">       531.8</td>
    <td align="right">       605.2</td>
    <td align="right">       653.9</td>
    <td align="right">        34.3</td>
    <td align="right">       129.8</td>
    <td align="right">       590.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       681.0</td>
    <td align="right">       535.4</td>
    <td align="right">       439.3</td>
    <td align="right">       599.8</td>
    <td align="right">       677.0</td>
    <td align="right">        44.3</td>
    <td align="right">        53.9</td>
    <td align="right">       690.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       608.4</td>
    <td align="right">       479.3</td>
    <td align="right">       585.9</td>
    <td align="right">       637.0</td>
    <td align="right">       677.9</td>
    <td align="right">        50.3</td>
    <td align="right">        35.2</td>
    <td align="right">       684.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       741.0</td>
    <td align="right">       734.3</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        46.6</td>
    <td align="right">        13.8</td>
    <td align="right">       730.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8054.4</td>
    <td align="right">      7223.9</td>
    <td align="right">      6951.1</td>
    <td align="right">      7689.0</td>
    <td align="right">      8229.1</td>
    <td align="right">        41.1</td>
    <td align="right">      1182.1</td>
    <td align="right">      7577.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       511.6</td>
    <td align="right">       418.1</td>
    <td align="right">       426.4</td>
    <td align="right">       566.1</td>
    <td align="right">       653.9</td>
    <td align="right">        26.9</td>
    <td align="right">        13.8</td>
    <td align="right">       558.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        50.3</td>
    <td align="right">       185.6</td>
    <td align="right">       730.2</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::MIDFLOOR:WESTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> MIDFLOOR:WEST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_MIDFLOOR:WEST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       730.1</td>
    <td align="right">       735.7</td>
    <td align="right">       737.4</td>
    <td align="right">        55.4</td>
    <td align="right">         9.9</td>
    <td align="right">       734.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       620.9</td>
    <td align="right">       640.4</td>
    <td align="right">       652.1</td>
    <td align="right">        52.5</td>
    <td align="right">        24.8</td>
    <td align="right">       647.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       686.0</td>
    <td align="right">       716.0</td>
    <td align="right">       727.0</td>
    <td align="right">        49.2</td>
    <td align="right">        60.6</td>
    <td align="right">       683.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       715.7</td>
    <td align="right">       495.2</td>
    <td align="right">       592.1</td>
    <td align="right">       660.5</td>
    <td align="right">        49.4</td>
    <td align="right">        60.6</td>
    <td align="right">       659.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       536.0</td>
    <td align="right">       459.3</td>
    <td align="right">       410.1</td>
    <td align="right">       554.3</td>
    <td align="right">       653.4</td>
    <td align="right">        40.2</td>
    <td align="right">       101.1</td>
    <td align="right">       642.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       597.7</td>
    <td align="right">       441.5</td>
    <td align="right">       511.5</td>
    <td align="right">       596.3</td>
    <td align="right">       647.5</td>
    <td align="right">        33.7</td>
    <td align="right">       111.5</td>
    <td align="right">       608.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       666.8</td>
    <td align="right">       523.5</td>
    <td align="right">       529.5</td>
    <td align="right">       598.0</td>
    <td align="right">       662.4</td>
    <td align="right">        30.3</td>
    <td align="right">       147.2</td>
    <td align="right">       596.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       691.8</td>
    <td align="right">       586.9</td>
    <td align="right">       547.3</td>
    <td align="right">       599.6</td>
    <td align="right">       662.7</td>
    <td align="right">        27.6</td>
    <td align="right">       149.4</td>
    <td align="right">       594.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       668.7</td>
    <td align="right">       571.3</td>
    <td align="right">       499.6</td>
    <td align="right">       578.3</td>
    <td align="right">       642.7</td>
    <td align="right">        35.4</td>
    <td align="right">        78.3</td>
    <td align="right">       641.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       673.7</td>
    <td align="right">       580.6</td>
    <td align="right">       457.0</td>
    <td align="right">       585.0</td>
    <td align="right">       664.9</td>
    <td align="right">        47.4</td>
    <td align="right">        21.0</td>
    <td align="right">       723.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       637.5</td>
    <td align="right">       559.7</td>
    <td align="right">       594.9</td>
    <td align="right">       641.4</td>
    <td align="right">       669.8</td>
    <td align="right">        56.6</td>
    <td align="right">        12.3</td>
    <td align="right">       707.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.7</td>
    <td align="right">       733.5</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        52.9</td>
    <td align="right">         7.1</td>
    <td align="right">       736.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8091.0</td>
    <td align="right">      7331.9</td>
    <td align="right">      6826.0</td>
    <td align="right">      7580.9</td>
    <td align="right">      8124.7</td>
    <td align="right">        44.5</td>
    <td align="right">       784.0</td>
    <td align="right">      7976.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       536.0</td>
    <td align="right">       441.5</td>
    <td align="right">       410.1</td>
    <td align="right">       554.3</td>
    <td align="right">       642.7</td>
    <td align="right">        27.6</td>
    <td align="right">         7.1</td>
    <td align="right">       594.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        56.6</td>
    <td align="right">       149.4</td>
    <td align="right">       736.8</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::MIDFLOOR:NORTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> MIDFLOOR:NORTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_MIDFLOOR:NORTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       729.0</td>
    <td align="right">       735.6</td>
    <td align="right">       737.3</td>
    <td align="right">        57.0</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       622.5</td>
    <td align="right">       642.8</td>
    <td align="right">       651.4</td>
    <td align="right">        54.5</td>
    <td align="right">         4.9</td>
    <td align="right">       667.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       681.7</td>
    <td align="right">       717.1</td>
    <td align="right">       726.8</td>
    <td align="right">        50.1</td>
    <td align="right">        23.9</td>
    <td align="right">       720.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       719.0</td>
    <td align="right">       498.1</td>
    <td align="right">       613.7</td>
    <td align="right">       666.2</td>
    <td align="right">        49.9</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       570.1</td>
    <td align="right">       473.5</td>
    <td align="right">       451.1</td>
    <td align="right">       603.4</td>
    <td align="right">       663.8</td>
    <td align="right">        40.7</td>
    <td align="right">         1.3</td>
    <td align="right">       742.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       668.1</td>
    <td align="right">       464.3</td>
    <td align="right">       557.7</td>
    <td align="right">       610.8</td>
    <td align="right">       656.7</td>
    <td align="right">        33.4</td>
    <td align="right">        21.7</td>
    <td align="right">       698.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       718.4</td>
    <td align="right">       638.8</td>
    <td align="right">       561.7</td>
    <td align="right">       613.9</td>
    <td align="right">       676.7</td>
    <td align="right">        29.9</td>
    <td align="right">        38.8</td>
    <td align="right">       705.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       714.6</td>
    <td align="right">       657.4</td>
    <td align="right">       561.1</td>
    <td align="right">       608.5</td>
    <td align="right">       666.4</td>
    <td align="right">        27.2</td>
    <td align="right">        32.6</td>
    <td align="right">       711.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       668.9</td>
    <td align="right">       608.7</td>
    <td align="right">       520.0</td>
    <td align="right">       579.4</td>
    <td align="right">       644.8</td>
    <td align="right">        36.0</td>
    <td align="right">         2.7</td>
    <td align="right">       717.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       674.0</td>
    <td align="right">       611.5</td>
    <td align="right">       450.5</td>
    <td align="right">       586.8</td>
    <td align="right">       663.8</td>
    <td align="right">        49.4</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       630.8</td>
    <td align="right">       579.6</td>
    <td align="right">       594.5</td>
    <td align="right">       648.5</td>
    <td align="right">       668.5</td>
    <td align="right">        58.5</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.2</td>
    <td align="right">       735.6</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        54.3</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8263.3</td>
    <td align="right">      7648.3</td>
    <td align="right">      6971.8</td>
    <td align="right">      7704.7</td>
    <td align="right">      8166.7</td>
    <td align="right">        45.3</td>
    <td align="right">       125.9</td>
    <td align="right">      8634.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       570.1</td>
    <td align="right">       464.3</td>
    <td align="right">       450.5</td>
    <td align="right">       579.4</td>
    <td align="right">       644.8</td>
    <td align="right">        27.2</td>
    <td align="right">         0.0</td>
    <td align="right">       667.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        58.5</td>
    <td align="right">        38.8</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::MIDFLOOR:SOUTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> MIDFLOOR:SOUTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_MIDFLOOR:SOUTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       732.5</td>
    <td align="right">       735.8</td>
    <td align="right">       737.5</td>
    <td align="right">        53.6</td>
    <td align="right">        54.1</td>
    <td align="right">       689.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       622.4</td>
    <td align="right">       635.7</td>
    <td align="right">       649.5</td>
    <td align="right">        50.8</td>
    <td align="right">        72.0</td>
    <td align="right">       600.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       683.8</td>
    <td align="right">       713.8</td>
    <td align="right">       727.0</td>
    <td align="right">        48.2</td>
    <td align="right">       103.8</td>
    <td align="right">       640.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       716.4</td>
    <td align="right">       714.0</td>
    <td align="right">       503.1</td>
    <td align="right">       587.0</td>
    <td align="right">       664.5</td>
    <td align="right">        48.3</td>
    <td align="right">        63.0</td>
    <td align="right">       657.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       532.9</td>
    <td align="right">       462.7</td>
    <td align="right">       430.4</td>
    <td align="right">       594.9</td>
    <td align="right">       662.7</td>
    <td align="right">        40.0</td>
    <td align="right">        36.0</td>
    <td align="right">       708.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       657.8</td>
    <td align="right">       447.7</td>
    <td align="right">       550.2</td>
    <td align="right">       606.1</td>
    <td align="right">       654.0</td>
    <td align="right">        33.6</td>
    <td align="right">        19.7</td>
    <td align="right">       700.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       716.2</td>
    <td align="right">       576.6</td>
    <td align="right">       567.3</td>
    <td align="right">       623.8</td>
    <td align="right">       676.0</td>
    <td align="right">        29.8</td>
    <td align="right">        37.2</td>
    <td align="right">       706.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       710.8</td>
    <td align="right">       653.3</td>
    <td align="right">       576.7</td>
    <td align="right">       617.1</td>
    <td align="right">       670.6</td>
    <td align="right">        26.6</td>
    <td align="right">       113.0</td>
    <td align="right">       630.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       669.8</td>
    <td align="right">       567.5</td>
    <td align="right">       514.9</td>
    <td align="right">       594.3</td>
    <td align="right">       647.9</td>
    <td align="right">        34.1</td>
    <td align="right">       126.1</td>
    <td align="right">       593.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       660.3</td>
    <td align="right">       522.5</td>
    <td align="right">       446.0</td>
    <td align="right">       569.3</td>
    <td align="right">       664.8</td>
    <td align="right">        45.0</td>
    <td align="right">        79.5</td>
    <td align="right">       664.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       600.1</td>
    <td align="right">       517.6</td>
    <td align="right">       590.3</td>
    <td align="right">       629.4</td>
    <td align="right">       669.5</td>
    <td align="right">        54.6</td>
    <td align="right">        47.1</td>
    <td align="right">       672.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       733.2</td>
    <td align="right">       727.4</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        51.4</td>
    <td align="right">        44.4</td>
    <td align="right">       699.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8157.6</td>
    <td align="right">      7349.1</td>
    <td align="right">      6961.5</td>
    <td align="right">      7651.4</td>
    <td align="right">      8168.3</td>
    <td align="right">        43.2</td>
    <td align="right">       796.0</td>
    <td align="right">      7963.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       532.9</td>
    <td align="right">       447.7</td>
    <td align="right">       430.4</td>
    <td align="right">       569.3</td>
    <td align="right">       647.9</td>
    <td align="right">        26.6</td>
    <td align="right">        19.7</td>
    <td align="right">       593.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        54.6</td>
    <td align="right">       126.1</td>
    <td align="right">       708.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::TOPFLOOR:EASTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> TOPFLOOR:EAST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_TOPFLOOR:EAST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       726.0</td>
    <td align="right">       735.6</td>
    <td align="right">       737.9</td>
    <td align="right">        55.7</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       622.0</td>
    <td align="right">       644.5</td>
    <td align="right">       655.8</td>
    <td align="right">        52.3</td>
    <td align="right">         4.4</td>
    <td align="right">       667.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       701.7</td>
    <td align="right">       722.8</td>
    <td align="right">       734.6</td>
    <td align="right">        46.7</td>
    <td align="right">        26.0</td>
    <td align="right">       718.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       717.1</td>
    <td align="right">       715.2</td>
    <td align="right">       541.5</td>
    <td align="right">       651.6</td>
    <td align="right">       689.1</td>
    <td align="right">        45.0</td>
    <td align="right">         2.2</td>
    <td align="right">       717.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       654.0</td>
    <td align="right">       502.0</td>
    <td align="right">       523.8</td>
    <td align="right">       655.0</td>
    <td align="right">       712.2</td>
    <td align="right">        36.1</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       681.9</td>
    <td align="right">       506.3</td>
    <td align="right">       599.1</td>
    <td align="right">       654.6</td>
    <td align="right">       691.6</td>
    <td align="right">        26.7</td>
    <td align="right">        15.5</td>
    <td align="right">       704.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       728.6</td>
    <td align="right">       690.5</td>
    <td align="right">       600.4</td>
    <td align="right">       669.7</td>
    <td align="right">       716.4</td>
    <td align="right">        23.2</td>
    <td align="right">        28.8</td>
    <td align="right">       715.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       731.7</td>
    <td align="right">       705.1</td>
    <td align="right">       604.6</td>
    <td align="right">       663.8</td>
    <td align="right">       716.0</td>
    <td align="right">        21.5</td>
    <td align="right">        27.5</td>
    <td align="right">       716.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       697.0</td>
    <td align="right">       660.7</td>
    <td align="right">       570.6</td>
    <td align="right">       634.2</td>
    <td align="right">       685.6</td>
    <td align="right">        28.7</td>
    <td align="right">         1.8</td>
    <td align="right">       718.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       713.2</td>
    <td align="right">       680.4</td>
    <td align="right">       521.0</td>
    <td align="right">       647.9</td>
    <td align="right">       711.0</td>
    <td align="right">        43.9</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       651.1</td>
    <td align="right">       624.5</td>
    <td align="right">       609.8</td>
    <td align="right">       658.3</td>
    <td align="right">       688.1</td>
    <td align="right">        56.9</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.0</td>
    <td align="right">       735.6</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        54.3</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8472.8</td>
    <td align="right">      7980.4</td>
    <td align="right">      7364.3</td>
    <td align="right">      8082.1</td>
    <td align="right">      8482.5</td>
    <td align="right">        40.9</td>
    <td align="right">       106.0</td>
    <td align="right">      8654.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       651.1</td>
    <td align="right">       502.0</td>
    <td align="right">       521.0</td>
    <td align="right">       634.2</td>
    <td align="right">       655.8</td>
    <td align="right">        21.5</td>
    <td align="right">         0.0</td>
    <td align="right">       667.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        56.9</td>
    <td align="right">        28.8</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::TOPFLOOR:COREPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> TOPFLOOR:CORE PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_TOPFLOOR:CORE PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       734.4</td>
    <td align="right">       737.0</td>
    <td align="right">       739.8</td>
    <td align="right">        50.8</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       632.0</td>
    <td align="right">       649.1</td>
    <td align="right">       658.1</td>
    <td align="right">        47.5</td>
    <td align="right">        10.4</td>
    <td align="right">       661.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       689.5</td>
    <td align="right">       723.6</td>
    <td align="right">       734.4</td>
    <td align="right">        43.7</td>
    <td align="right">        55.4</td>
    <td align="right">       688.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       715.5</td>
    <td align="right">       522.4</td>
    <td align="right">       612.4</td>
    <td align="right">       686.3</td>
    <td align="right">        43.7</td>
    <td align="right">        49.5</td>
    <td align="right">       670.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       520.7</td>
    <td align="right">       453.5</td>
    <td align="right">       437.9</td>
    <td align="right">       625.7</td>
    <td align="right">       702.3</td>
    <td align="right">        35.9</td>
    <td align="right">        79.0</td>
    <td align="right">       664.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       595.8</td>
    <td align="right">       445.8</td>
    <td align="right">       563.5</td>
    <td align="right">       638.7</td>
    <td align="right">       676.7</td>
    <td align="right">        28.2</td>
    <td align="right">       100.3</td>
    <td align="right">       619.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       707.6</td>
    <td align="right">       523.5</td>
    <td align="right">       581.8</td>
    <td align="right">       640.2</td>
    <td align="right">       689.8</td>
    <td align="right">        25.0</td>
    <td align="right">       134.3</td>
    <td align="right">       609.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       723.0</td>
    <td align="right">       660.5</td>
    <td align="right">       588.9</td>
    <td align="right">       636.1</td>
    <td align="right">       689.5</td>
    <td align="right">        22.7</td>
    <td align="right">       121.9</td>
    <td align="right">       622.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       688.6</td>
    <td align="right">       641.1</td>
    <td align="right">       547.3</td>
    <td align="right">       618.4</td>
    <td align="right">       671.5</td>
    <td align="right">        29.9</td>
    <td align="right">        61.0</td>
    <td align="right">       659.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       712.1</td>
    <td align="right">       652.3</td>
    <td align="right">       494.4</td>
    <td align="right">       641.9</td>
    <td align="right">       706.8</td>
    <td align="right">        42.6</td>
    <td align="right">         9.8</td>
    <td align="right">       734.2</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       679.2</td>
    <td align="right">       593.7</td>
    <td align="right">       613.0</td>
    <td align="right">       664.4</td>
    <td align="right">       691.6</td>
    <td align="right">        51.2</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       740.5</td>
    <td align="right">       737.7</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        48.6</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8247.5</td>
    <td align="right">      7583.7</td>
    <td align="right">      7149.0</td>
    <td align="right">      7932.0</td>
    <td align="right">      8391.1</td>
    <td align="right">        39.3</td>
    <td align="right">       621.8</td>
    <td align="right">      8138.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       520.7</td>
    <td align="right">       445.8</td>
    <td align="right">       437.9</td>
    <td align="right">       612.4</td>
    <td align="right">       658.1</td>
    <td align="right">        22.7</td>
    <td align="right">         0.0</td>
    <td align="right">       609.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        51.2</td>
    <td align="right">       134.3</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::TOPFLOOR:WESTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> TOPFLOOR:WEST PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_TOPFLOOR:WEST PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       729.1</td>
    <td align="right">       735.8</td>
    <td align="right">       738.8</td>
    <td align="right">        54.9</td>
    <td align="right">         3.1</td>
    <td align="right">       740.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       620.7</td>
    <td align="right">       645.8</td>
    <td align="right">       657.3</td>
    <td align="right">        51.0</td>
    <td align="right">        10.0</td>
    <td align="right">       662.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       695.8</td>
    <td align="right">       721.4</td>
    <td align="right">       734.6</td>
    <td align="right">        46.7</td>
    <td align="right">        33.2</td>
    <td align="right">       710.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       716.2</td>
    <td align="right">       521.2</td>
    <td align="right">       625.9</td>
    <td align="right">       686.3</td>
    <td align="right">        45.7</td>
    <td align="right">        21.9</td>
    <td align="right">       698.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       602.2</td>
    <td align="right">       509.6</td>
    <td align="right">       472.9</td>
    <td align="right">       618.3</td>
    <td align="right">       701.2</td>
    <td align="right">        36.6</td>
    <td align="right">        39.3</td>
    <td align="right">       704.7</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       644.8</td>
    <td align="right">       525.7</td>
    <td align="right">       548.2</td>
    <td align="right">       621.1</td>
    <td align="right">       672.0</td>
    <td align="right">        28.3</td>
    <td align="right">        58.4</td>
    <td align="right">       661.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       699.3</td>
    <td align="right">       623.1</td>
    <td align="right">       539.7</td>
    <td align="right">       614.6</td>
    <td align="right">       681.0</td>
    <td align="right">        24.9</td>
    <td align="right">        85.1</td>
    <td align="right">       658.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       716.6</td>
    <td align="right">       660.8</td>
    <td align="right">       538.2</td>
    <td align="right">       611.6</td>
    <td align="right">       684.7</td>
    <td align="right">        23.2</td>
    <td align="right">        69.9</td>
    <td align="right">       674.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       691.0</td>
    <td align="right">       635.0</td>
    <td align="right">       519.5</td>
    <td align="right">       601.6</td>
    <td align="right">       672.0</td>
    <td align="right">        30.2</td>
    <td align="right">        23.5</td>
    <td align="right">       696.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       712.3</td>
    <td align="right">       664.6</td>
    <td align="right">       489.7</td>
    <td align="right">       632.4</td>
    <td align="right">       706.8</td>
    <td align="right">        44.1</td>
    <td align="right">         3.5</td>
    <td align="right">       740.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       669.5</td>
    <td align="right">       625.6</td>
    <td align="right">       596.2</td>
    <td align="right">       656.9</td>
    <td align="right">       690.9</td>
    <td align="right">        55.5</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       739.3</td>
    <td align="right">       735.4</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        52.8</td>
    <td align="right">         3.5</td>
    <td align="right">       740.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8355.1</td>
    <td align="right">      7856.2</td>
    <td align="right">      7015.0</td>
    <td align="right">      7829.5</td>
    <td align="right">      8369.7</td>
    <td align="right">        41.4</td>
    <td align="right">       351.5</td>
    <td align="right">      8408.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       602.2</td>
    <td align="right">       509.6</td>
    <td align="right">       472.9</td>
    <td align="right">       601.6</td>
    <td align="right">       657.3</td>
    <td align="right">        23.2</td>
    <td align="right">         0.0</td>
    <td align="right">       658.8</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        55.5</td>
    <td align="right">        85.1</td>
    <td align="right">       740.9</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::TOPFLOOR:NORTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> TOPFLOOR:NORTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_TOPFLOOR:NORTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       726.0</td>
    <td align="right">       735.4</td>
    <td align="right">       737.7</td>
    <td align="right">        57.0</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       619.7</td>
    <td align="right">       644.2</td>
    <td align="right">       655.8</td>
    <td align="right">        53.8</td>
    <td align="right">         0.0</td>
    <td align="right">       672.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       693.6</td>
    <td align="right">       721.3</td>
    <td align="right">       734.5</td>
    <td align="right">        47.8</td>
    <td align="right">         9.5</td>
    <td align="right">       734.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       720.0</td>
    <td align="right">       719.0</td>
    <td align="right">       529.6</td>
    <td align="right">       643.2</td>
    <td align="right">       686.2</td>
    <td align="right">        46.9</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       684.5</td>
    <td align="right">       522.1</td>
    <td align="right">       509.1</td>
    <td align="right">       639.2</td>
    <td align="right">       705.9</td>
    <td align="right">        37.8</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       696.0</td>
    <td align="right">       567.5</td>
    <td align="right">       564.1</td>
    <td align="right">       633.4</td>
    <td align="right">       679.7</td>
    <td align="right">        28.4</td>
    <td align="right">        10.9</td>
    <td align="right">       709.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       730.5</td>
    <td align="right">       707.1</td>
    <td align="right">       557.5</td>
    <td align="right">       631.9</td>
    <td align="right">       693.8</td>
    <td align="right">        25.0</td>
    <td align="right">        26.1</td>
    <td align="right">       717.9</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       728.7</td>
    <td align="right">       689.3</td>
    <td align="right">       544.4</td>
    <td align="right">       621.0</td>
    <td align="right">       689.6</td>
    <td align="right">        23.3</td>
    <td align="right">        20.5</td>
    <td align="right">       723.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       691.8</td>
    <td align="right">       639.0</td>
    <td align="right">       524.4</td>
    <td align="right">       601.9</td>
    <td align="right">       673.8</td>
    <td align="right">        30.9</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       711.6</td>
    <td align="right">       669.3</td>
    <td align="right">       482.7</td>
    <td align="right">       625.6</td>
    <td align="right">       706.0</td>
    <td align="right">        46.5</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       647.0</td>
    <td align="right">       619.3</td>
    <td align="right">       592.6</td>
    <td align="right">       653.1</td>
    <td align="right">       685.1</td>
    <td align="right">        58.1</td>
    <td align="right">         0.0</td>
    <td align="right">       720.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       738.0</td>
    <td align="right">       735.6</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        54.7</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      8508.2</td>
    <td align="right">      8028.2</td>
    <td align="right">      7087.6</td>
    <td align="right">      7894.5</td>
    <td align="right">      8392.4</td>
    <td align="right">        42.7</td>
    <td align="right">        66.9</td>
    <td align="right">      8693.1</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       647.0</td>
    <td align="right">       522.1</td>
    <td align="right">       482.7</td>
    <td align="right">       601.9</td>
    <td align="right">       655.8</td>
    <td align="right">        23.3</td>
    <td align="right">         0.0</td>
    <td align="right">       672.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">        58.1</td>
    <td align="right">        26.1</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTREPORT::TOPFLOOR:SOUTHPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT REPORT</b></p>
<p>For:<b> TOPFLOOR:SOUTH PEOPLE</b></p>
<p>Timestamp: <b>2014-07-15
    22:19:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT REPORT_TOPFLOOR:SOUTH PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 80% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 ADAPTIVE MODEL 90% ACCEPTABILITY STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY I STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY II STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT CEN 15251 ADAPTIVE MODEL CATEGORY III STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS NEGATIVE} [HOURS]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {HOURS ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       730.8</td>
    <td align="right">       736.2</td>
    <td align="right">       739.6</td>
    <td align="right">        52.7</td>
    <td align="right">        33.0</td>
    <td align="right">       711.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       672.0</td>
    <td align="right">       672.0</td>
    <td align="right">       625.3</td>
    <td align="right">       642.0</td>
    <td align="right">       657.4</td>
    <td align="right">        48.8</td>
    <td align="right">        43.3</td>
    <td align="right">       628.6</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       744.0</td>
    <td align="right">       744.0</td>
    <td align="right">       696.0</td>
    <td align="right">       721.7</td>
    <td align="right">       734.5</td>
    <td align="right">        45.5</td>
    <td align="right">        71.6</td>
    <td align="right">       672.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       717.0</td>
    <td align="right">       714.3</td>
    <td align="right">       530.6</td>
    <td align="right">       631.1</td>
    <td align="right">       685.6</td>
    <td align="right">        45.0</td>
    <td align="right">        12.5</td>
    <td align="right">       707.5</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       637.4</td>
    <td align="right">       513.6</td>
    <td align="right">       503.0</td>
    <td align="right">       638.0</td>
    <td align="right">       704.7</td>
    <td align="right">        37.0</td>
    <td align="right">         0.0</td>
    <td align="right">       744.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       688.4</td>
    <td align="right">       543.2</td>
    <td align="right">       562.3</td>
    <td align="right">       628.3</td>
    <td align="right">       676.1</td>
    <td align="right">        28.6</td>
    <td align="right">        11.0</td>
    <td align="right">       709.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       731.0</td>
    <td align="right">       704.8</td>
    <td align="right">       563.8</td>
    <td align="right">       636.3</td>
    <td align="right">       689.5</td>
    <td align="right">        24.8</td>
    <td align="right">        26.6</td>
    <td align="right">       717.4</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       728.8</td>
    <td align="right">       682.0</td>
    <td align="right">       566.9</td>
    <td align="right">       627.5</td>
    <td align="right">       690.1</td>
    <td align="right">        22.5</td>
    <td align="right">        30.7</td>
    <td align="right">       713.3</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       691.8</td>
    <td align="right">       644.1</td>
    <td align="right">       542.4</td>
    <td align="right">       614.2</td>
    <td align="right">       674.9</td>
    <td align="right">        29.0</td>
    <td align="right">        26.1</td>
    <td align="right">       693.9</td>
