!-Generator IDFEditor 1.44
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.8;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    NRGSIM Example File,     !- Name
    0,                       !- North Axis {deg}
    Urban,                   !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    365,                     !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    31,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000;                    !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    60;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILECONDITIONTYPE ===========

SizingPeriod:WeatherFileConditionType,
    Typical Summer,          !- Name
    SummerTypical,           !- Period Selection
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileConditionType,
    Typical Winter ,         !- Name
    WinterTypical,           !- Period Selection
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2,                       !- Ground Reflected Solar Modifier
    2;                       !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Not limited
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Number,                  !- Name
    1,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Integer ID Six Digits,   !- Name
    -999999,                 !- Lower Limit Value
    999999,                  !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Heating Availability Sch,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Cooling Availability Sch,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    2,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    1,                       !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    4;                       !- Field 10

Schedule:Compact,
    Office_Activity,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Office_WorkEfficiency,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Office_AirVolicity,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    NightVent,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 07:00,            !- Field 3
    1,                       !- Field 4
    Until: 18:00,            !- Field 5
    0,                       !- Field 6
    Until 24:00,             !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    Heating SP Sch,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    17.7778,                 !- Field 4
    Until: 18:00,            !- Field 5
    21.111,                  !- Field 6
    Until 24:00,             !- Field 7
    17.7778;                 !- Field 8

Schedule:Compact,
    Cooling SP Sch,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    29.4444,                 !- Field 4
    Until 18:00,             !- Field 5
    24.444,                  !- Field 6
    Until: 24:00,            !- Field 7
    29.4444;                 !- Field 8

Schedule:Compact,
    Winter Design Setpoint,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    21.111;                  !- Field 7

Schedule:Compact,
    Summer Design Setpoint,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    24.444,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    24.444;                  !- Field 7

Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    NatVent,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 09:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    1,                       !- Field 6
    Until 24:00,             !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Office_Equipment,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    .04,                     !- Field 4
    Until: 12:00,            !- Field 5
    0.90,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.90,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.50,                    !- Field 12
    Until: 24:00,            !- Field 13
    .04,                     !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00,            !- Field 19
    .04,                     !- Field 20
    Until: 08:00,            !- Field 21
    0.4,                     !- Field 22
    Until: 12:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 17:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 24:00,            !- Field 27
    .04,                     !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    .04;                     !- Field 34

Schedule:Compact,
    Office_Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.95,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 22:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 22:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.05,                    !- Field 27
    For: Saturday,           !- Field 28
    Until: 06:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 08:00,            !- Field 31
    0.1,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.3,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.1,                     !- Field 36
    Until: 19:00,            !- Field 37
    0.05,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 18:00,            !- Field 47
    0.05,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    Office_Lights,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 20:00,            !- Field 13
    .3,                      !- Field 14
    Until: 22:00,            !- Field 15
    .2,                      !- Field 16
    Until: 23:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,            !- Field 22
    1.0,                     !- Field 23
    For: Saturday,           !- Field 24
    Until: 06:00,            !- Field 25
    0.05,                    !- Field 26
    Until: 08:00,            !- Field 27
    0.1,                     !- Field 28
    Until: 12:00,            !- Field 29
    0.3,                     !- Field 30
    Until: 17:00,            !- Field 31
    0.15,                    !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.0,                     !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    0;                       !- Field 40

Schedule:Compact,
    Seasonal Ventilation,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 03/21,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    .035,                    !- Field 4
    Through: 05/19,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    .035,                    !- Field 8
    Through: 09/29,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    0.325,                   !- Field 12
    Through: 11/14,          !- Field 13
    For: Alldays,            !- Field 14
    Until: 24:00,            !- Field 15
    .035,                    !- Field 16
    Through: 12/31,          !- Field 17
    For: Alldays,            !- Field 18
    Until: 24:00,            !- Field 19
    .035;                    !- Field 20

Schedule:Compact,
    SCE_TimeOfDayPriceingSchedule,  !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    3,                       !- Field 4
    Until: 21:00,            !- Field 5
    4,                       !- Field 6
    Until: 24:00,            !- Field 7
    3,                       !- Field 8
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    3,                       !- Field 11
    Through: 9/30,           !- Field 12
    For: Weekdays,           !- Field 13
    Until: 08:00,            !- Field 14
    3,                       !- Field 15
    Until: 12:00,            !- Field 16
    4,                       !- Field 17
    Until: 18:00,            !- Field 18
    1,                       !- Field 19
    Until: 23:00,            !- Field 20
    4,                       !- Field 21
    Until: 24:00,            !- Field 22
    3,                       !- Field 23
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 AllOtherDays,  !- Field 24
    Until: 24:00,            !- Field 25
    3,                       !- Field 26
    Through: 12/31,          !- Field 27
    For: Weekdays,           !- Field 28
    Until: 08:00,            !- Field 29
    3,                       !- Field 30
    Until: 21:00,            !- Field 31
    4,                       !- Field 32
    Until: 24:00,            !- Field 33
    3,                       !- Field 34
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    3;                       !- Field 37

Schedule:Compact,
    TwoSeasonSchedule,       !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    3,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Roomair Pattern Sched,   !- Name
    Integer ID Six Digits,   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    2001;                    !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========



Material,
    Insulation: Expanded polystyrene,  !- Name
    VeryRough,               !- Roughness
    0.08,                    !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    16,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Insulation: Expanded rubber (rigid),  !- Name
    MediumRough,             !- Roughness
    0.07,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Insulation: Glass Fiber, !- Name
    MediumRough,             !- Roughness
    0.075,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    960,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Insulation: Expanded perlite,  !- Name
    MediumSmooth,            !- Roughness
    0.11,                    !- Thickness {m}
    0.052,                   !- Conductivity {W/m-K}
    16,                      !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Insulation: Cellular Glass,  !- Name
    MediumRough,             !- Roughness
    0.11,                    !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Insulation: Cellular polyurethane/polyisocyanurate (unfaced),  !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    1590,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Insulation: Cellular polyisocyanurate(gaspermeable facers),  !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Insulation: Cellular polyisocyanurate(gasimpermeable facers),  !- Name
    Rough,                   !- Roughness
    0.042,                   !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Insulation: Board,       !- Name
    MediumRough,             !- Roughness
    0.065,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Insulation: Batt,        !- Name
    VeryRough,               !- Roughness
    0.11,                    !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Asphalt Shingles,        !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wood Shingles,           !- Name
    VeryRough,               !- Roughness
    0.0064,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    592,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Acoustic Tile,           !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Gypsum Board,            !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plaster Board,           !- Name
    MediumSmooth,            !- Roughness
    0.0027,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Sheathing,               !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.055,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Nail-Base Sheathing,     !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Shingle Backer,          !- Name
    Smooth,                  !- Roughness
    0.0079,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Sound Deadening Board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Laminated paperboard,    !- Name
    MediumSmooth,            !- Roughness
    0.0032,                  !- Thickness {m}
    0.072,                   !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Homogeneous Repulped Paper Board,  !- Name
    MediumSmooth,            !- Roughness
    0.0032,                  !- Thickness {m}
    0.072,                   !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    1170,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Hardboard,               !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.82,                    !- Conductivity {W/m-K}
    880,                     !- Density {kg/m3}
    1340,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Particleboard Underlayment,  !- Name
    MediumRough,             !- Roughness
    0.0159,                  !- Thickness {m}
    0.311,                   !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Waferboard,              !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.091,                   !- Conductivity {W/m-K}
    590,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Built-up roofing,        !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Fiberboard sheathing,    !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.07,                    !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    CeilingTiles,            !- Name
    Rough,                   !- Roughness
    0.0008,                  !- Thickness {m}
    0.0560,                  !- Conductivity {W/m-K}
    380.00,                  !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Opaque Spandrel Glass,   !- Name
    Smooth,                  !- Roughness
    0.0064,                  !- Thickness {m}
    0.99,                    !- Conductivity {W/m-K}
    2528,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FloorTile,               !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    590,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Canvas,                  !- Name
    MediumRough,             !- Roughness
    0.00254,                 !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.72,                    !- Solar Absorptance
    0.72;                    !- Visible Absorptance

Material,
    Plastic,                 !- Name
    Rough,                   !- Roughness
    0.04445,                 !- Thickness {m}
    0.4999414,               !- Conductivity {W/m-K}
    979.99935926187,         !- Density {kg/m3}
    1799.9998952,            !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.09,                    !- Conductivity {W/m-K}
    592,                     !- Density {kg/m3}
    1170,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood,                 !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Particleboard,           !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.135,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wood Subfloor,           !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Hardwood,                !- Name
    MediumSmooth,            !- Roughness
    0.0129,                  !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Oak,                     !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    704,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Birch,                   !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.172,                   !- Conductivity {W/m-K}
    704,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Maple,                   !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.164,                   !- Conductivity {W/m-K}
    671,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Ash,                     !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.159,                   !- Conductivity {W/m-K}
    642,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Softwood,                !- Name
    MediumSmooth,            !- Roughness
    0.0129,                  !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Southern Pine,           !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.153,                   !- Conductivity {W/m-K}
    615,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Douglas Fir-Larch,       !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.141,                   !- Conductivity {W/m-K}
    559,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Southern Cypress,        !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.131,                   !- Conductivity {W/m-K}
    508,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Hem Fir Spruce Pine Fir, !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.119,                   !- Conductivity {W/m-K}
    447,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    West Coast Woods  Cedars,!- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.114,                   !- Conductivity {W/m-K}
    425,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Hardwood Floor,          !- Name
    MediumSmooth,            !- Roughness
    0.0129,                  !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete_MassWallMinHeatCapacity,  !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    1.7296,                  !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    EIFS Or Stucco Finish,   !- Name
    Smooth,                  !- Roughness
    0.0095,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Stone,                   !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Slate Tile,              !- Name
    VeryRough,               !- Roughness
    0.0127,                  !- Thickness {m}
    1.59,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Terrazzo,                !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    1.8,                     !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Brick,                   !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Brick Fired Clay,        !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.78,                    !- Conductivity {W/m-K}
    1760,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Quartzitic and sandstone,!- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    3.5,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Calcitic Dolomitic Limestone Marble - And Granite,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete Block,          !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete Block Filled,   !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Lightweight Concrete,    !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Heavyweight Concrete,    !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete Roof Ballast,   !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete Sand And Gravel Or Stone Aggregate,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete Limestone,      !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.14,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete Gypsum Fiber,   !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.24,                    !- Conductivity {W/m-K}
    816,                     !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete Cement Lime Mortar And Stucco,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.97,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete Expanded Shale Clay Slate Expanded Slags Cinders Pumice,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.535,                   !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete Perlite Vermiculite  And Polystyrene Beads,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    795,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete Foam,           !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.44,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete Cellular,       !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Hardwood_Furniture,      !- Name
    MediumSmooth,            !- Roughness
    0.0129,                  !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SFR13+R7.5ciWallInsulation5B2007,  !- Name
    MediumRough,             !- Roughness
    0.0971136,               !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    MassR13.3ciWallInsulation5B2007,  !- Name
    MediumRough,             !- Roughness
    0.0784782,               !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    MBR13+R13WallInsulation5B2007,  !- Name
    MediumRough,             !- Roughness
    0.128688,                !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    WFAOR13+R7.5ciWallInsulation5B2007,  !- Name
    MediumRough,             !- Roughness
    0.140713,                !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    IEADR20ciRoofInsulation5B2007,  !- Name
    MediumRough,             !- Roughness
    0.167335,                !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    MBR19RoofInsulation5B2007,  !- Name
    MediumRough,             !- Roughness
    0.123565,                !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    AAOR38RoofInsulation5B2007,  !- Name
    MediumRough,             !- Roughness
    0.286906,                !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    5bR13R3.8SpandrelGlassWallIns,  !- Name
    MediumRough,             !- Roughness
    0.113464,                !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    CeilingPlasterBoardBESTTEST,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    950,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    WoodExteriorSideingBESTTEST,  !- Name
    Rough,                   !- Roughness
    0.009,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    530,                     !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    R-10.23-WallFiberGlassInsulationBESTTEST,  !- Name
    Rough,                   !- Roughness
    0.066,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    WallPlasterBoardBESTTEST,!- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    950,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    ConcreteBlockBESTTESTHVYWGT,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Roof_Rigid_Insulation,   !- Name
    MediumRough,             !- Roughness
    0.07,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SouthWall_Rigid_Insulation,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    WestWall_Rigid_Insulation,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    EastWall_Rigid_Insulation,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    NorthWall_Rigid_Insulation,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OutsideRoof_BaselihneLowSlopeRoof_SRI78,  !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.36,                    !- Solar Absorptance
    0.36;                    !- Visible Absorptance

Material,
    OutsideRoof_LowSlopeRoof_SRI85,  !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    OutsideRoof_BaselineSteepSlopeRoof_29-SRI,  !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.72,                    !- Solar Absorptance
    0.72;                    !- Visible Absorptance

Material,
    OutsideRoof_SteepSlopeRoof_49-SRI,  !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.58,                    !- Solar Absorptance
    0.58;                    !- Visible Absorptance

Material,
    OutsideWall,             !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OutsideRoof,             !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OutsideRoof_ResTitle24SteepSlopeRoof_SRI16,  !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    OutsideRoof_ResTitle24LowSlopeRoof_SRI64,  !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.54,                    !- Solar Absorptance
    0.54;                    !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Metal Door,              !- Name
    VeryRough,               !- Roughness
    0.352220388523744,       !- Thermal Resistance {m2-K/W}
    0.99999,                 !- Thermal Absorptance
    1,                       !- Solar Absorptance
    1;                       !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Skylights,               !- Name
    3,                       !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.25;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    North_Windows,           !- Name
    3,                       !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.25;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    East_Windows,            !- Name
    3,                       !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.25;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    South_Windows,           !- Name
    3,                       !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.25;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    West_Windows,            !- Name
    3,                       !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.25;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    BLIND,                   !- Name
    HORIZONTAL,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    0.1,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.7,                     !- Front Side Slat Beam Solar Reflectance
    0.7,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.7,                     !- Front Side Slat Diffuse Solar Reflectance
    0.7,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.0,                     !- Blind Left Side Opening Multiplier
    0.0,                     !- Blind Right Side Opening Multiplier
    5,                       !- Minimum Slat Angle {deg}
    175;                     !- Maximum Slat Angle {deg}



!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    InteriorWalls,           !- Name
    Gypsum Board,            !- Outside Layer
    Gypsum Board;            !- Layer 2

Construction,
    InteriorFloor,           !- Name
    FloorTile,               !- Outside Layer
    CeilingTiles;            !- Layer 2

Construction,
    InteriorCeiling,         !- Name
    CeilingTiles,            !- Outside Layer
    FloorTile;               !- Layer 2

Construction,
    InteriorMass,            !- Name
    Hardwood_Furniture;      !- Outside Layer

Construction,
    ROOF_Attic-and-Other,    !- Name
    OutsideRoof_BaselineSteepSlopeRoof_29-SRI,  !- Outside Layer
    Asphalt Shingles,        !- Layer 2
    AAOR38RoofInsulation5B2007,  !- Layer 3
    Plaster Board;           !- Layer 4

Construction,
    ROOF_Metal Building,     !- Name
    OutsideRoof_BaselineSteepSlopeRoof_29-SRI,  !- Outside Layer
    MBR13+R13WallInsulation5B2007,  !- Layer 2
    CeilingTiles;            !- Layer 3

Construction,
    ROOF_Insulation-Entirely-Above-Deck,  !- Name
    OutsideRoof_BaselihneLowSlopeRoof_SRI78,  !- Outside Layer
    Built-up roofing,        !- Layer 2
    IEADR20ciRoofInsulation5B2007,  !- Layer 3
    CeilingTiles;            !- Layer 4

Construction,
    WALL_SteelFramed,        !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    SFR13+R7.5ciWallInsulation5B2007,  !- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    WALL_Mass,               !- Name
    EIFS Or Stucco Finish,   !- Outside Layer
    MassR13.3ciWallInsulation5B2007,  !- Layer 2
    Concrete_MassWallMinHeatCapacity,  !- Layer 3
    Gypsum Board;            !- Layer 4

Construction,
    WALL_Metal-Building,     !- Name
    OutsideWall,             !- Outside Layer
    MBR19RoofInsulation5B2007,  !- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    WALL_Wood-Framed-and-Other,  !- Name
    Wood Siding,             !- Outside Layer
    WFAOR13+R7.5ciWallInsulation5B2007,  !- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    Roof,                    !- Name
    OutsideRoof,             !- Outside Layer
    Roof_Rigid_Insulation,   !- Layer 2
    BioPCMDSCM27Q23,         !- Layer 3
    CeilingTiles;            !- Layer 4

Construction,
    NorthWall,               !- Name
    OutsideWall,             !- Outside Layer
    NorthWall_Rigid_Insulation,  !- Layer 2
    BioPCMDSCM27Q23,         !- Layer 3
    Gypsum Board;            !- Layer 4

Construction,
    EastWall,                !- Name
    OutsideWall,             !- Outside Layer
    EastWall_Rigid_Insulation,  !- Layer 2
    BioPCMDSCM27Q23,         !- Layer 3
    Gypsum Board;            !- Layer 4

Construction,
    SouthWall,               !- Name
    OutsideWall,             !- Outside Layer
    SouthWall_Rigid_Insulation,  !- Layer 2
    BioPCMDSCM27Q23,         !- Layer 3
    Gypsum Board;            !- Layer 4

Construction,
    WestWall,                !- Name
    OutsideWall,             !- Outside Layer
    WestWall_Rigid_Insulation,  !- Layer 2
    BioPCMDSCM27Q23,         !- Layer 3
    Gypsum Board;            !- Layer 4

Construction,
    Skylights,               !- Name
    Skylights;               !- Outside Layer

Construction,
    NorthWindows,            !- Name
    North_Windows;           !- Outside Layer

Construction,
    NorthWindowsWithBlind,   !- Name
    North_Windows,           !- Outside Layer
    BLIND;                   !- Layer 2

Construction,
    EastWindows,             !- Name
    East_Windows;            !- Outside Layer

Construction,
    EastWindowsWithBlind,    !- Name
    East_Windows,            !- Outside Layer
    BLIND;                   !- Layer 2

Construction,
    SouthWindows,            !- Name
    South_Windows;           !- Outside Layer

Construction,
    SouthWindowsWithBlind,   !- Name
    South_Windows,           !- Outside Layer
    BLIND;                   !- Layer 2

Construction,
    WestWindows,             !- Name
    West_Windows;            !- Outside Layer

Construction,
    WestWindowsWithBlind,    !- Name
    West_Windows,            !- Outside Layer
    BLIND;                   !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Basement - Zone
Zone,
    Basement:Zone,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    431.7789,                !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! StreetLevel - East
Zone,
    StreetLevel:East,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    259.3491,                !- Volume {m3}
    74.0997,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! StreetLevel - Core
Zone,
    StreetLevel:Core,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    473.83,                  !- Volume {m3}
    135.38,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! StreetLevel - West
Zone,
    StreetLevel:West,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    259.3491,                !- Volume {m3}
    74.0997,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! StreetLevel - North
Zone,
    StreetLevel:North,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    259.3491,                !- Volume {m3}
    74.0997,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! StreetLevel - South
Zone,
    StreetLevel:South,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    259.3491,                !- Volume {m3}
    74.0997,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! MidFloor - East
Zone,
    MidFloor:East,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    259.3491,                !- Volume {m3}
    74.0997,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! MidFloor - Core
Zone,
    MidFloor:Core,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    473.83,                  !- Volume {m3}
    135.38,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! MidFloor - West
Zone,
    MidFloor:West,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    259.3491,                !- Volume {m3}
    74.0997,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! MidFloor - North
Zone,
    MidFloor:North,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    259.3491,                !- Volume {m3}
    74.0997,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! MidFloor - South
Zone,
    MidFloor:South,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    259.3491,                !- Volume {m3}
    74.0997,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloor - East
Zone,
    TopFloor:East,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    259.3491,                !- Volume {m3}
    74.0997,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloor - Core
Zone,
    TopFloor:Core,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    473.83,                  !- Volume {m3}
    135.38,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloor - West
Zone,
    TopFloor:West,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    259.3491,                !- Volume {m3}
    74.0997,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloor - North
Zone,
    TopFloor:North,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    259.3491,                !- Volume {m3}
    74.0997,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! TopFloor - South
Zone,
    TopFloor:South,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    259.3491,                !- Volume {m3}
    74.0997,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    Zone,                    !- Name
    0,                       !- Direction of Relative North {deg}
    100,                     !- X Origin {m}
    100,                     !- Y Origin {m}
    10,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2,                   !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Basement, Zone, Ground floor - 4647.63 ft2 (Ground), Surface Area: 4647.63ft2
BuildingSurface:Detailed,
    Basement:Zone_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement:Zone,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902263200,            !- Vertex 1 X-coordinate {m}
    -21.112762853000,           !- Vertex 1 Y-coordinate {m}
    -3.500000000000,                    !- Vertex 1 Z-coordinate {m}
    -21.353193543300,          !- Vertex 2 X-coordinate {m}
    -21.112762853000,           !- Vertex 2 Y-coordinate {m}
    -3.500000000000,                    !- Vertex 2 Z-coordinate {m}
    -21.353193543300,          !- Vertex 3 X-coordinate {m}
    -0.333471572900,            !- Vertex 3 Y-coordinate {m}
    -3.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -0.573902263200,            !- Vertex 4 X-coordinate {m}
    -0.333471572900,            !- Vertex 4 Y-coordinate {m}
    -3.500000000000;                    !- Vertex 4 Z-coordinate {m}

! Basement, Zone, Ceiling - 4647.63 ft2, Surface Area: 74.0997
BuildingSurface:Detailed,
    Basement:Zone_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement:Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:East_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,              !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -0.573902260000,              !- Vertex 2 X-coordinate {m}
    -21.112762850000,              !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -0.573902260000,             !- Vertex 3 X-coordinate {m}
    -0.333471570000,             !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -5.145902260000,             !- Vertex 4 X-coordinate {m}
    -4.905471570000,            !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

! Basement, Zone, Ceiling - 4647.63 ft2, Surface Area: 74.0997 <Other side>
BuildingSurface:Detailed,
    StreetLevel:East_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    StreetLevel:East,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement:Zone_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,              !- Vertex 1 X-coordinate {m}
    -21.112762850000,            !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902260000,             !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902260000,             !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -0.573902260000,              !- Vertex 4 X-coordinate {m}
    -0.333471570000,              !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

! Basement, Zone, Ceiling - 4647.63 ft2, Surface Area: 135.3800
BuildingSurface:Detailed,
    Basement:Zone_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement:Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:Core_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,            !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902260000,             !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902260000,             !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -16.781193540000,            !- Vertex 4 X-coordinate {m}
    -4.905471570000,             !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

! Basement, Zone, Ceiling - 4647.63 ft2, Surface Area: 135.3800 <Other side>
BuildingSurface:Detailed,
    StreetLevel:Core_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    StreetLevel:Core,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement:Zone_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,             !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,            !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193540000,            !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -5.145902260000,             !- Vertex 4 X-coordinate {m}
    -4.905471570000,             !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

! Basement, Zone, Ceiling - 4647.63 ft2, Surface Area: 74.0997
BuildingSurface:Detailed,
    Basement:Zone_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement:Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:West_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,            !- Vertex 1 X-coordinate {m}
    -21.112762850000,            !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,            !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193540000,            !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -21.353193540000,            !- Vertex 4 X-coordinate {m}
    -0.333471570000,              !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

! Basement, Zone, Ceiling - 4647.63 ft2, Surface Area: 74.0997 <Other side>
BuildingSurface:Detailed,
    StreetLevel:West_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    StreetLevel:West,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement:Zone_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,            !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -21.353193540000,            !- Vertex 2 X-coordinate {m}
    -21.112762850000,              !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -21.353193540000,            !- Vertex 3 X-coordinate {m}
    -0.333471570000,             !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -16.781193540000,            !- Vertex 4 X-coordinate {m}
    -4.905471570000,            !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

! Basement, Zone, Ceiling - 4647.63 ft2, Surface Area: 74.0997
BuildingSurface:Detailed,
    Basement:Zone_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement:Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:North_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,            !- Vertex 1 X-coordinate {m}
    -0.333471570000,             !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,             !- Vertex 2 X-coordinate {m}
    -4.905471570000,             !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902260000,              !- Vertex 3 X-coordinate {m}
    -4.905471570000,              !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -0.573902260000,            !- Vertex 4 X-coordinate {m}
    -0.333471570000,              !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

! Basement, Zone, Ceiling - 4647.63 ft2, Surface Area: 74.0997 <Other side>
BuildingSurface:Detailed,
    StreetLevel:North_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    StreetLevel:North,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement:Zone_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,             !- Vertex 1 X-coordinate {m}
    -4.905471570000,             !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,            !- Vertex 2 X-coordinate {m}
    -4.905471570000,             !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -21.353193540000,            !- Vertex 3 X-coordinate {m}
    -0.333471570000,              !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -0.573902260000,              !- Vertex 4 X-coordinate {m}
    -0.333471570000,              !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

! Basement, Zone, Ceiling - 4647.63 ft2, Surface Area: 74.0997
BuildingSurface:Detailed,
    Basement:Zone_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement:Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:South_Floor_0_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,            !- Vertex 1 X-coordinate {m}
    -21.112762850000,            !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -0.573902260000,              !- Vertex 2 X-coordinate {m}
    -21.112762850000,            !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902260000,             !- Vertex 3 X-coordinate {m}
    -16.540762850000,            !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -16.781193540000,            !- Vertex 4 X-coordinate {m}
    -16.540762850000,            !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

! Basement, Zone, Ceiling - 4647.63 ft2, Surface Area: 74.0997 <Other side>
BuildingSurface:Detailed,
    StreetLevel:South_Floor_0_0_10004,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    StreetLevel:South,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement:Zone_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,              !- Vertex 1 X-coordinate {m}
    -21.112762850000,            !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -21.353193540000,            !- Vertex 2 X-coordinate {m}
    -21.112762850000,            !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193540000,            !- Vertex 3 X-coordinate {m}
    -16.540762850000,            !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -5.145902260000,             !- Vertex 4 X-coordinate {m}
    -16.540762850000,            !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

! Basement, Zone, Wall - 782.83 ft2 - 90.0° (Ground), Surface Area: 782.83ft2
BuildingSurface:Detailed,
    Basement:Zone_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement:Zone,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902263200,            !- Vertex 1 X-coordinate {m}
    -21.112762853000,           !- Vertex 1 Y-coordinate {m}
    -3.500000000000,                    !- Vertex 1 Z-coordinate {m}
    -0.573902263200,            !- Vertex 2 X-coordinate {m}
    -0.333471572900,            !- Vertex 2 Y-coordinate {m}
    -3.500000000000,                    !- Vertex 2 Z-coordinate {m}
    -0.573902260000,            !- Vertex 3 X-coordinate {m}
    -0.333471570000,            !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -0.573902260000,            !- Vertex 4 X-coordinate {m}
    -21.112762850000,           !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

! Basement, Zone, Wall - 782.83 ft2 - 0.0° (Ground), Surface Area: 782.83ft2
BuildingSurface:Detailed,
    Basement:Zone_Wall_3_0_0,!- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement:Zone,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902263200,            !- Vertex 1 X-coordinate {m}
    -0.333471572900,            !- Vertex 1 Y-coordinate {m}
    -3.500000000000,                    !- Vertex 1 Z-coordinate {m}
    -21.353193543300,          !- Vertex 2 X-coordinate {m}
    -0.333471572900,            !- Vertex 2 Y-coordinate {m}
    -3.500000000000,                    !- Vertex 2 Z-coordinate {m}
    -21.353193540000,          !- Vertex 3 X-coordinate {m}
    -0.333471570000,            !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -0.573902260000,            !- Vertex 4 X-coordinate {m}
    -0.333471570000,            !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

! Basement, Zone, Wall - 782.83 ft2 - 270.0° (Ground), Surface Area: 782.83ft2
BuildingSurface:Detailed,
    Basement:Zone_Wall_4_0_0,!- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement:Zone,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193543300,          !- Vertex 1 X-coordinate {m}
    -0.333471572900,            !- Vertex 1 Y-coordinate {m}
    -3.500000000000,                    !- Vertex 1 Z-coordinate {m}
    -21.353193543300,          !- Vertex 2 X-coordinate {m}
    -21.112762853000,           !- Vertex 2 Y-coordinate {m}
    -3.500000000000,                    !- Vertex 2 Z-coordinate {m}
    -21.353193540000,          !- Vertex 3 X-coordinate {m}
    -21.112762850000,           !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -21.353193540000,          !- Vertex 4 X-coordinate {m}
    -0.333471570000,            !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

! Basement, Zone, Wall - 782.83 ft2 - 180.0° (Ground), Surface Area: 782.83ft2
BuildingSurface:Detailed,
    Basement:Zone_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement:Zone,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193543300,          !- Vertex 1 X-coordinate {m}
    -21.112762853000,           !- Vertex 1 Y-coordinate {m}
    -3.500000000000,                    !- Vertex 1 Z-coordinate {m}
    -0.573902263200,            !- Vertex 2 X-coordinate {m}
    -21.112762853000,           !- Vertex 2 Y-coordinate {m}
    -3.500000000000,                    !- Vertex 2 Z-coordinate {m}
    -0.573902260000,            !- Vertex 3 X-coordinate {m}
    -21.112762850000,           !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -21.353193540000,          !- Vertex 4 X-coordinate {m}
    -21.112762850000,           !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

! StreetLevel, East, Ceiling - 797.60 ft2, Surface Area: 74.0997
BuildingSurface:Detailed,
    StreetLevel:East_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    StreetLevel:East,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:East_Floor_0_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,              !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -0.573902260000,              !- Vertex 2 X-coordinate {m}
    -21.112762850000,              !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -0.573902260000,             !- Vertex 3 X-coordinate {m}
    -0.333471570000,             !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -5.145902260000,             !- Vertex 4 X-coordinate {m}
    -4.905471570000,            !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, East, Ceiling - 797.60 ft2, Surface Area: 74.0997 <Other side>
BuildingSurface:Detailed,
    MidFloor:East_Floor_0_0_10005,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    MidFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:East_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,              !- Vertex 1 X-coordinate {m}
    -21.112762850000,            !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -5.145902260000,             !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -5.145902263400,             !- Vertex 3 X-coordinate {m}
    -4.905471573100,             !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -0.573902261400,              !- Vertex 4 X-coordinate {m}
    -0.333471571100,              !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, East, Wall - 782.83 ft2 - 90.0°, Surface Area: 782.83ft2
BuildingSurface:Detailed,
    StreetLevel:East_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    StreetLevel:East,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,            !- Vertex 1 X-coordinate {m}
    -21.112762850000,           !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -0.573902260000,            !- Vertex 2 X-coordinate {m}
    -0.333471570000,            !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -0.573902260000,            !- Vertex 3 X-coordinate {m}
    -0.333471570000,            !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -0.573902260000,            !- Vertex 4 X-coordinate {m}
    -21.112762850000,           !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, East, Partition - 243.59 ft2 (StreetLevel, North), Surface Area: 22.6302
BuildingSurface:Detailed,
    StreetLevel:East_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    StreetLevel:East,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:North_Partition_2_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,            !- Vertex 1 X-coordinate {m}
    -0.333471570000,            !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902260000,           !- Vertex 2 X-coordinate {m}
    -4.905471570000,           !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902260000,           !- Vertex 3 X-coordinate {m}
    -4.905471570000,           !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -0.573902260000,            !- Vertex 4 X-coordinate {m}
    -0.333471570000,            !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, East, Partition - 243.59 ft2 (StreetLevel, North), Surface Area: 22.6302 <Other side>
BuildingSurface:Detailed,
    StreetLevel:North_Partition_2_0_10006,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    StreetLevel:North,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:East_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,           !- Vertex 1 X-coordinate {m}
    -4.905471570000,           !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -0.573902260000,            !- Vertex 2 X-coordinate {m}
    -0.333471570000,            !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -0.573902261400,            !- Vertex 3 X-coordinate {m}
    -0.333471571100,            !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -5.145902263400,           !- Vertex 4 X-coordinate {m}
    -4.905471573100,           !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, East, Partition - 438.34 ft2 (StreetLevel, Core), Surface Area: 40.7235
BuildingSurface:Detailed,
    StreetLevel:East_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    StreetLevel:East,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:Core_Partition_2_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,           !- Vertex 1 X-coordinate {m}
    -4.905471570000,             !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902260000,           !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902260000,           !- Vertex 3 X-coordinate {m}
    -16.540762850000,            !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -5.145902260000,           !- Vertex 4 X-coordinate {m}
    -4.905471570000,             !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, East, Partition - 438.34 ft2 (StreetLevel, Core), Surface Area: 40.7235 <Other side>
BuildingSurface:Detailed,
    StreetLevel:Core_Partition_2_0_10007,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    StreetLevel:Core,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:East_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,           !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902260000,           !- Vertex 2 X-coordinate {m}
    -4.905471570000,             !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902263300,           !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -5.145902263300,           !- Vertex 4 X-coordinate {m}
    -16.540762850000,            !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, East, Partition - 243.59 ft2 (StreetLevel, South), Surface Area: 22.6302
BuildingSurface:Detailed,
    StreetLevel:East_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    StreetLevel:East,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:South_Partition_2_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,           !- Vertex 1 X-coordinate {m}
    -16.540762850000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -0.573902260000,            !- Vertex 2 X-coordinate {m}
    -21.112762850000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -0.573902260000,            !- Vertex 3 X-coordinate {m}
    -21.112762850000,          !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -5.145902260000,           !- Vertex 4 X-coordinate {m}
    -16.540762850000,          !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, East, Partition - 243.59 ft2 (StreetLevel, South), Surface Area: 22.6302 <Other side>
BuildingSurface:Detailed,
    StreetLevel:South_Partition_2_0_10008,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    StreetLevel:South,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:East_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,            !- Vertex 1 X-coordinate {m}
    -21.112762850000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902260000,           !- Vertex 2 X-coordinate {m}
    -16.540762850000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902265900,           !- Vertex 3 X-coordinate {m}
    -16.540762850400,          !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -0.573902263900,            !- Vertex 4 X-coordinate {m}
    -21.112762852400,          !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, Core, Ceiling - 1457.22 ft2, Surface Area: 135.3800
BuildingSurface:Detailed,
    StreetLevel:Core_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    StreetLevel:Core,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:Core_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,            !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -5.145902263300,             !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -5.145902263300,             !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -16.781193540000,            !- Vertex 4 X-coordinate {m}
    -4.905471570000,             !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, Core, Ceiling - 1457.22 ft2, Surface Area: 135.3800 <Other side>
BuildingSurface:Detailed,
    MidFloor:Core_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    MidFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:Core_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,             !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -16.781193540000,            !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -16.781193540000,            !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -5.145902260000,             !- Vertex 4 X-coordinate {m}
    -4.905471570000,             !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, Core, Partition - 438.34 ft2 (StreetLevel, North), Surface Area: 40.7235
BuildingSurface:Detailed,
    StreetLevel:Core_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    StreetLevel:Core,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:North_Partition_5_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,             !- Vertex 1 X-coordinate {m}
    -4.905471570000,            !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,            !- Vertex 2 X-coordinate {m}
    -4.905471570000,           !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193540000,            !- Vertex 3 X-coordinate {m}
    -4.905471570000,           !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -5.145902263300,             !- Vertex 4 X-coordinate {m}
    -4.905471570000,            !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, Core, Partition - 438.34 ft2 (StreetLevel, North), Surface Area: 40.7235 <Other side>
BuildingSurface:Detailed,
    StreetLevel:North_Partition_5_0_10010,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    StreetLevel:North,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:Core_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,            !- Vertex 1 X-coordinate {m}
    -4.905471570000,           !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902260000,             !- Vertex 2 X-coordinate {m}
    -4.905471570000,            !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902263400,             !- Vertex 3 X-coordinate {m}
    -4.905471573100,            !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -16.781193540000,            !- Vertex 4 X-coordinate {m}
    -4.905471572900,           !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, Core, Partition - 438.34 ft2 (StreetLevel, West), Surface Area: 40.7235
BuildingSurface:Detailed,
    StreetLevel:Core_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    StreetLevel:Core,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:West_Partition_2_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,          !- Vertex 1 X-coordinate {m}
    -4.905471570000,             !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,          !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193540000,          !- Vertex 3 X-coordinate {m}
    -16.540762850000,            !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -16.781193540000,          !- Vertex 4 X-coordinate {m}
    -4.905471570000,             !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, Core, Partition - 438.34 ft2 (StreetLevel, West), Surface Area: 40.7235 <Other side>
BuildingSurface:Detailed,
    StreetLevel:West_Partition_2_0_10011,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    StreetLevel:West,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:Core_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,          !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,          !- Vertex 2 X-coordinate {m}
    -4.905471570000,             !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193543300,          !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -16.781193543300,          !- Vertex 4 X-coordinate {m}
    -16.540762850000,            !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, Core, Partition - 438.34 ft2 (StreetLevel, South), Surface Area: 40.7235
BuildingSurface:Detailed,
    StreetLevel:Core_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    StreetLevel:Core,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:South_Partition_3_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,            !- Vertex 1 X-coordinate {m}
    -16.540762850000,           !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902260000,             !- Vertex 2 X-coordinate {m}
    -16.540762850000,           !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902263300,             !- Vertex 3 X-coordinate {m}
    -16.540762850000,           !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -16.781193540000,            !- Vertex 4 X-coordinate {m}
    -16.540762850000,           !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, Core, Partition - 438.34 ft2 (StreetLevel, South), Surface Area: 40.7235 <Other side>
BuildingSurface:Detailed,
    StreetLevel:South_Partition_3_0_10012,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    StreetLevel:South,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:Core_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,             !- Vertex 1 X-coordinate {m}
    -16.540762850000,           !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,            !- Vertex 2 X-coordinate {m}
    -16.540762850000,           !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193540000,            !- Vertex 3 X-coordinate {m}
    -16.540762853000,           !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -5.145902265900,             !- Vertex 4 X-coordinate {m}
    -16.540762850400,           !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, West, Ceiling - 797.60 ft2, Surface Area: 74.0997
BuildingSurface:Detailed,
    StreetLevel:West_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    StreetLevel:West,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:West_Floor_0_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,            !- Vertex 1 X-coordinate {m}
    -21.112762850000,            !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -16.781193543300,            !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -16.781193543300,            !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -21.353193540000,            !- Vertex 4 X-coordinate {m}
    -0.333471570000,              !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, West, Ceiling - 797.60 ft2, Surface Area: 74.0997 <Other side>
BuildingSurface:Detailed,
    MidFloor:West_Floor_0_0_10013,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    MidFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:West_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,            !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -21.353193540000,            !- Vertex 2 X-coordinate {m}
    -21.112762850000,              !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -21.353193540000,            !- Vertex 3 X-coordinate {m}
    -0.333471570000,             !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -16.781193540000,            !- Vertex 4 X-coordinate {m}
    -4.905471570000,            !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, West, Partition - 243.59 ft2 (StreetLevel, North), Surface Area: 22.6302
BuildingSurface:Detailed,
    StreetLevel:West_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    StreetLevel:West,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:North_Partition_4_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,          !- Vertex 1 X-coordinate {m}
    -4.905471570000,           !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -21.353193540000,          !- Vertex 2 X-coordinate {m}
    -0.333471570000,            !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -21.353193540000,          !- Vertex 3 X-coordinate {m}
    -0.333471570000,            !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -16.781193543300,          !- Vertex 4 X-coordinate {m}
    -4.905471570000,           !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, West, Partition - 243.59 ft2 (StreetLevel, North), Surface Area: 22.6302 <Other side>
BuildingSurface:Detailed,
    StreetLevel:North_Partition_4_0_10014,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    StreetLevel:North,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:West_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,          !- Vertex 1 X-coordinate {m}
    -0.333471570000,            !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,          !- Vertex 2 X-coordinate {m}
    -4.905471570000,           !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193540000,          !- Vertex 3 X-coordinate {m}
    -4.905471572900,           !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -21.353193540500,          !- Vertex 4 X-coordinate {m}
    -0.333471575700,            !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, West, Wall - 782.83 ft2 - 270.0°, Surface Area: 782.83ft2
BuildingSurface:Detailed,
    StreetLevel:West_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    StreetLevel:West,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,          !- Vertex 1 X-coordinate {m}
    -0.333471570000,            !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -21.353193540000,          !- Vertex 2 X-coordinate {m}
    -21.112762850000,           !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -21.353193540000,          !- Vertex 3 X-coordinate {m}
    -21.112762850000,           !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -21.353193540000,          !- Vertex 4 X-coordinate {m}
    -0.333471570000,            !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, West, Partition - 243.59 ft2 (StreetLevel, South), Surface Area: 22.6302
BuildingSurface:Detailed,
    StreetLevel:West_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    StreetLevel:West,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:South_Partition_4_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,          !- Vertex 1 X-coordinate {m}
    -21.112762850000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,          !- Vertex 2 X-coordinate {m}
    -16.540762850000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193543300,          !- Vertex 3 X-coordinate {m}
    -16.540762850000,          !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -21.353193540000,          !- Vertex 4 X-coordinate {m}
    -21.112762850000,          !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, West, Partition - 243.59 ft2 (StreetLevel, South), Surface Area: 22.6302 <Other side>
BuildingSurface:Detailed,
    StreetLevel:South_Partition_4_0_10015,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    StreetLevel:South,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:West_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,          !- Vertex 1 X-coordinate {m}
    -16.540762850000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -21.353193540000,          !- Vertex 2 X-coordinate {m}
    -21.112762850000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -21.353193545100,          !- Vertex 3 X-coordinate {m}
    -21.112762854800,          !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -16.781193540000,          !- Vertex 4 X-coordinate {m}
    -16.540762853000,          !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, North, Ceiling - 797.60 ft2, Surface Area: 74.0997
BuildingSurface:Detailed,
    StreetLevel:North_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    StreetLevel:North,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:North_Floor_0_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540500,            !- Vertex 1 X-coordinate {m}
    -0.333471575700,             !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -16.781193540000,             !- Vertex 2 X-coordinate {m}
    -4.905471572900,             !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -5.145902263400,              !- Vertex 3 X-coordinate {m}
    -4.905471573100,              !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -0.573902261400,            !- Vertex 4 X-coordinate {m}
    -0.333471571100,              !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, North, Ceiling - 797.60 ft2, Surface Area: 74.0997 <Other side>
BuildingSurface:Detailed,
    MidFloor:North_Floor_0_0_10016,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    MidFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:North_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,             !- Vertex 1 X-coordinate {m}
    -4.905471570000,             !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -16.781193540000,            !- Vertex 2 X-coordinate {m}
    -4.905471570000,             !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -21.353193540000,            !- Vertex 3 X-coordinate {m}
    -0.333471570000,              !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -0.573902260000,              !- Vertex 4 X-coordinate {m}
    -0.333471570000,              !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, North, Wall - 782.83 ft2 - 0.0°, Surface Area: 782.83ft2
BuildingSurface:Detailed,
    StreetLevel:North_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    StreetLevel:North,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,            !- Vertex 1 X-coordinate {m}
    -0.333471570000,            !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -21.353193540000,          !- Vertex 2 X-coordinate {m}
    -0.333471570000,            !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -21.353193540500,          !- Vertex 3 X-coordinate {m}
    -0.333471575700,            !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -0.573902261400,            !- Vertex 4 X-coordinate {m}
    -0.333471571100,            !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, South, Ceiling - 797.60 ft2, Surface Area: 74.0997
BuildingSurface:Detailed,
    StreetLevel:South_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    StreetLevel:South,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:South_Floor_0_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193545100,            !- Vertex 1 X-coordinate {m}
    -21.112762854800,            !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -0.573902263900,              !- Vertex 2 X-coordinate {m}
    -21.112762852400,            !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -5.145902265900,             !- Vertex 3 X-coordinate {m}
    -16.540762850400,            !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -16.781193540000,            !- Vertex 4 X-coordinate {m}
    -16.540762853000,            !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, South, Ceiling - 797.60 ft2, Surface Area: 74.0997 <Other side>
BuildingSurface:Detailed,
    MidFloor:South_Floor_0_0_10017,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    MidFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    StreetLevel:South_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,              !- Vertex 1 X-coordinate {m}
    -21.112762850000,            !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -21.353193540000,            !- Vertex 2 X-coordinate {m}
    -21.112762850000,            !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -16.781193540000,            !- Vertex 3 X-coordinate {m}
    -16.540762850000,            !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -5.145902260000,             !- Vertex 4 X-coordinate {m}
    -16.540762850000,            !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! StreetLevel, South, Wall - 782.83 ft2 - 180.0°, Surface Area: 782.83ft2
BuildingSurface:Detailed,
    StreetLevel:South_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    StreetLevel:South,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,          !- Vertex 1 X-coordinate {m}
    -21.112762850000,           !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -0.573902260000,            !- Vertex 2 X-coordinate {m}
    -21.112762850000,           !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -0.573902263900,            !- Vertex 3 X-coordinate {m}
    -21.112762852400,           !- Vertex 3 Y-coordinate {m}
    3.500000000000,                     !- Vertex 3 Z-coordinate {m}
    -21.353193545100,          !- Vertex 4 X-coordinate {m}
    -21.112762854800,           !- Vertex 4 Y-coordinate {m}
    3.500000000000;                     !- Vertex 4 Z-coordinate {m}

! MidFloor, East, Ceiling - 797.60 ft2, Surface Area: 74.0997
BuildingSurface:Detailed,
    MidFloor:East_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    MidFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:East_Floor_0_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,              !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -0.573902260000,              !- Vertex 2 X-coordinate {m}
    -21.112762850000,              !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -0.573902261400,             !- Vertex 3 X-coordinate {m}
    -0.333471571100,             !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -5.145902263400,             !- Vertex 4 X-coordinate {m}
    -4.905471573100,            !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, East, Ceiling - 797.60 ft2, Surface Area: 74.0997 <Other side>
BuildingSurface:Detailed,
    TopFloor:East_Floor_0_0_10018,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    TopFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:East_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,              !- Vertex 1 X-coordinate {m}
    -21.112762850000,            !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902260000,             !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902260000,             !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -0.573902260000,              !- Vertex 4 X-coordinate {m}
    -0.333471570000,              !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, East, Wall - 782.83 ft2 - 90.0°, Surface Area: 782.83ft2
BuildingSurface:Detailed,
    MidFloor:East_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MidFloor:East,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,            !- Vertex 1 X-coordinate {m}
    -21.112762850000,           !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -0.573902261400,            !- Vertex 2 X-coordinate {m}
    -0.333471571100,            !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -0.573902261400,            !- Vertex 3 X-coordinate {m}
    -0.333471571100,            !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -0.573902260000,            !- Vertex 4 X-coordinate {m}
    -21.112762850000,           !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, East, Partition - 243.59 ft2 (MidFloor, North), Surface Area: 22.6302
BuildingSurface:Detailed,
    MidFloor:East_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MidFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:North_Partition_2_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902261400,            !- Vertex 1 X-coordinate {m}
    -0.333471571100,            !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -5.145902263400,           !- Vertex 2 X-coordinate {m}
    -4.905471573100,           !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -5.145902263400,           !- Vertex 3 X-coordinate {m}
    -4.905471573100,           !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -0.573902261400,            !- Vertex 4 X-coordinate {m}
    -0.333471571100,            !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, East, Partition - 243.59 ft2 (MidFloor, North), Surface Area: 22.6302 <Other side>
BuildingSurface:Detailed,
    MidFloor:North_Partition_2_0_10019,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MidFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:East_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,           !- Vertex 1 X-coordinate {m}
    -4.905471570000,           !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -0.573902260000,            !- Vertex 2 X-coordinate {m}
    -0.333471570000,            !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -0.573902261400,            !- Vertex 3 X-coordinate {m}
    -0.333471571100,            !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -5.145902263400,           !- Vertex 4 X-coordinate {m}
    -4.905471573100,           !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, East, Partition - 438.34 ft2 (MidFloor, Core), Surface Area: 40.7235
BuildingSurface:Detailed,
    MidFloor:East_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MidFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:Core_Partition_2_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902263400,           !- Vertex 1 X-coordinate {m}
    -4.905471573100,             !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -5.145902260000,           !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -5.145902260000,           !- Vertex 3 X-coordinate {m}
    -16.540762850000,            !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -5.145902263400,           !- Vertex 4 X-coordinate {m}
    -4.905471573100,             !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, East, Partition - 438.34 ft2 (MidFloor, Core), Surface Area: 40.7235 <Other side>
BuildingSurface:Detailed,
    MidFloor:Core_Partition_2_0_10020,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MidFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:East_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,           !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -5.145902260000,           !- Vertex 2 X-coordinate {m}
    -4.905471570000,             !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -5.145902263300,           !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -5.145902263300,           !- Vertex 4 X-coordinate {m}
    -16.540762850000,            !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, East, Partition - 243.59 ft2 (MidFloor, South), Surface Area: 22.6302
BuildingSurface:Detailed,
    MidFloor:East_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MidFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:South_Partition_2_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,           !- Vertex 1 X-coordinate {m}
    -16.540762850000,          !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -0.573902260000,            !- Vertex 2 X-coordinate {m}
    -21.112762850000,          !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -0.573902260000,            !- Vertex 3 X-coordinate {m}
    -21.112762850000,          !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -5.145902260000,           !- Vertex 4 X-coordinate {m}
    -16.540762850000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, East, Partition - 243.59 ft2 (MidFloor, South), Surface Area: 22.6302 <Other side>
BuildingSurface:Detailed,
    MidFloor:South_Partition_2_0_10021,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MidFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:East_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,            !- Vertex 1 X-coordinate {m}
    -21.112762850000,          !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -5.145902260000,           !- Vertex 2 X-coordinate {m}
    -16.540762850000,          !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -5.145902265900,           !- Vertex 3 X-coordinate {m}
    -16.540762850400,          !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -0.573902263900,            !- Vertex 4 X-coordinate {m}
    -21.112762852400,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, Core, Ceiling - 1457.22 ft2, Surface Area: 135.3800
BuildingSurface:Detailed,
    MidFloor:Core_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    MidFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:Core_Floor_0_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,            !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902263300,             !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902263300,             !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -16.781193540000,            !- Vertex 4 X-coordinate {m}
    -4.905471570000,             !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, Core, Ceiling - 1457.22 ft2, Surface Area: 135.3800 <Other side>
BuildingSurface:Detailed,
    TopFloor:Core_Floor_0_0_10022,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    TopFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:Core_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,             !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,            !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193540000,            !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -5.145902260000,             !- Vertex 4 X-coordinate {m}
    -4.905471570000,             !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, Core, Partition - 438.34 ft2 (MidFloor, North), Surface Area: 40.7235
BuildingSurface:Detailed,
    MidFloor:Core_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MidFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:North_Partition_5_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,             !- Vertex 1 X-coordinate {m}
    -4.905471570000,            !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -16.781193540000,            !- Vertex 2 X-coordinate {m}
    -4.905471570000,           !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -16.781193540000,            !- Vertex 3 X-coordinate {m}
    -4.905471570000,           !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -5.145902263300,             !- Vertex 4 X-coordinate {m}
    -4.905471570000,            !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, Core, Partition - 438.34 ft2 (MidFloor, North), Surface Area: 40.7235 <Other side>
BuildingSurface:Detailed,
    MidFloor:North_Partition_5_0_10023,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MidFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:Core_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,            !- Vertex 1 X-coordinate {m}
    -4.905471570000,           !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -5.145902260000,             !- Vertex 2 X-coordinate {m}
    -4.905471570000,            !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -5.145902263400,             !- Vertex 3 X-coordinate {m}
    -4.905471573100,            !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -16.781193540000,            !- Vertex 4 X-coordinate {m}
    -4.905471572900,           !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, Core, Partition - 438.34 ft2 (MidFloor, West), Surface Area: 40.7235
BuildingSurface:Detailed,
    MidFloor:Core_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MidFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:West_Partition_2_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,          !- Vertex 1 X-coordinate {m}
    -4.905471570000,             !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -16.781193540000,          !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -16.781193540000,          !- Vertex 3 X-coordinate {m}
    -16.540762850000,            !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -16.781193540000,          !- Vertex 4 X-coordinate {m}
    -4.905471570000,             !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, Core, Partition - 438.34 ft2 (MidFloor, West), Surface Area: 40.7235 <Other side>
BuildingSurface:Detailed,
    MidFloor:West_Partition_2_0_10024,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MidFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:Core_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,          !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -16.781193540000,          !- Vertex 2 X-coordinate {m}
    -4.905471570000,             !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -16.781193543300,          !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -16.781193543300,          !- Vertex 4 X-coordinate {m}
    -16.540762850000,            !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, Core, Partition - 438.34 ft2 (MidFloor, South), Surface Area: 40.7235
BuildingSurface:Detailed,
    MidFloor:Core_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MidFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:South_Partition_3_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,            !- Vertex 1 X-coordinate {m}
    -16.540762850000,           !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -5.145902260000,             !- Vertex 2 X-coordinate {m}
    -16.540762850000,           !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -5.145902263300,             !- Vertex 3 X-coordinate {m}
    -16.540762850000,           !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -16.781193540000,            !- Vertex 4 X-coordinate {m}
    -16.540762850000,           !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, Core, Partition - 438.34 ft2 (MidFloor, South), Surface Area: 40.7235 <Other side>
BuildingSurface:Detailed,
    MidFloor:South_Partition_3_0_10025,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MidFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:Core_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,             !- Vertex 1 X-coordinate {m}
    -16.540762850000,           !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -16.781193540000,            !- Vertex 2 X-coordinate {m}
    -16.540762850000,           !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -16.781193540000,            !- Vertex 3 X-coordinate {m}
    -16.540762853000,           !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -5.145902265900,             !- Vertex 4 X-coordinate {m}
    -16.540762850400,           !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, West, Ceiling - 797.60 ft2, Surface Area: 74.0997
BuildingSurface:Detailed,
    MidFloor:West_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    MidFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:West_Floor_0_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,            !- Vertex 1 X-coordinate {m}
    -21.112762850000,            !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193543300,            !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193543300,            !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -21.353193540000,            !- Vertex 4 X-coordinate {m}
    -0.333471570000,              !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, West, Ceiling - 797.60 ft2, Surface Area: 74.0997 <Other side>
BuildingSurface:Detailed,
    TopFloor:West_Floor_0_0_10026,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    TopFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:West_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,            !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -21.353193540000,            !- Vertex 2 X-coordinate {m}
    -21.112762850000,              !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -21.353193540000,            !- Vertex 3 X-coordinate {m}
    -0.333471570000,             !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -16.781193540000,            !- Vertex 4 X-coordinate {m}
    -4.905471570000,            !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, West, Partition - 243.59 ft2 (MidFloor, North), Surface Area: 22.6302
BuildingSurface:Detailed,
    MidFloor:West_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MidFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:North_Partition_4_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,          !- Vertex 1 X-coordinate {m}
    -4.905471570000,           !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -21.353193540000,          !- Vertex 2 X-coordinate {m}
    -0.333471570000,            !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -21.353193540000,          !- Vertex 3 X-coordinate {m}
    -0.333471570000,            !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -16.781193543300,          !- Vertex 4 X-coordinate {m}
    -4.905471570000,           !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, West, Partition - 243.59 ft2 (MidFloor, North), Surface Area: 22.6302 <Other side>
BuildingSurface:Detailed,
    MidFloor:North_Partition_4_0_10027,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MidFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:West_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,          !- Vertex 1 X-coordinate {m}
    -0.333471570000,            !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -16.781193540000,          !- Vertex 2 X-coordinate {m}
    -4.905471570000,           !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -16.781193540000,          !- Vertex 3 X-coordinate {m}
    -4.905471572900,           !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -21.353193540500,          !- Vertex 4 X-coordinate {m}
    -0.333471575700,            !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, West, Wall - 782.83 ft2 - 270.0°, Surface Area: 782.83ft2
BuildingSurface:Detailed,
    MidFloor:West_Wall_4_0_0,!- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MidFloor:West,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,          !- Vertex 1 X-coordinate {m}
    -0.333471570000,            !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -21.353193540000,          !- Vertex 2 X-coordinate {m}
    -21.112762850000,           !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -21.353193540000,          !- Vertex 3 X-coordinate {m}
    -21.112762850000,           !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -21.353193540000,          !- Vertex 4 X-coordinate {m}
    -0.333471570000,            !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, West, Partition - 243.59 ft2 (MidFloor, South), Surface Area: 22.6302
BuildingSurface:Detailed,
    MidFloor:West_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    MidFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:South_Partition_4_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,          !- Vertex 1 X-coordinate {m}
    -21.112762850000,          !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -16.781193540000,          !- Vertex 2 X-coordinate {m}
    -16.540762850000,          !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -16.781193543300,          !- Vertex 3 X-coordinate {m}
    -16.540762850000,          !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -21.353193540000,          !- Vertex 4 X-coordinate {m}
    -21.112762850000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, West, Partition - 243.59 ft2 (MidFloor, South), Surface Area: 22.6302 <Other side>
BuildingSurface:Detailed,
    MidFloor:South_Partition_4_0_10028,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MidFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:West_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,          !- Vertex 1 X-coordinate {m}
    -16.540762850000,          !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -21.353193540000,          !- Vertex 2 X-coordinate {m}
    -21.112762850000,          !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -21.353193545100,          !- Vertex 3 X-coordinate {m}
    -21.112762854800,          !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -16.781193540000,          !- Vertex 4 X-coordinate {m}
    -16.540762853000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, North, Ceiling - 797.60 ft2, Surface Area: 74.0997
BuildingSurface:Detailed,
    MidFloor:North_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    MidFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:North_Floor_0_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540500,            !- Vertex 1 X-coordinate {m}
    -0.333471575700,             !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,             !- Vertex 2 X-coordinate {m}
    -4.905471572900,             !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902263400,              !- Vertex 3 X-coordinate {m}
    -4.905471573100,              !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -0.573902261400,            !- Vertex 4 X-coordinate {m}
    -0.333471571100,              !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, North, Ceiling - 797.60 ft2, Surface Area: 74.0997 <Other side>
BuildingSurface:Detailed,
    TopFloor:North_Floor_0_0_10029,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    TopFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:North_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,             !- Vertex 1 X-coordinate {m}
    -4.905471570000,             !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,            !- Vertex 2 X-coordinate {m}
    -4.905471570000,             !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -21.353193540000,            !- Vertex 3 X-coordinate {m}
    -0.333471570000,              !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -0.573902260000,              !- Vertex 4 X-coordinate {m}
    -0.333471570000,              !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, North, Wall - 782.83 ft2 - 0.0°, Surface Area: 782.83ft2
BuildingSurface:Detailed,
    MidFloor:North_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MidFloor:North,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,            !- Vertex 1 X-coordinate {m}
    -0.333471570000,            !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -21.353193540000,          !- Vertex 2 X-coordinate {m}
    -0.333471570000,            !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -21.353193540500,          !- Vertex 3 X-coordinate {m}
    -0.333471575700,            !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -0.573902261400,            !- Vertex 4 X-coordinate {m}
    -0.333471571100,            !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, South, Ceiling - 797.60 ft2, Surface Area: 74.0997
BuildingSurface:Detailed,
    MidFloor:South_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    MidFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:South_Floor_0_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193545100,            !- Vertex 1 X-coordinate {m}
    -21.112762854800,            !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -0.573902263900,              !- Vertex 2 X-coordinate {m}
    -21.112762852400,            !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902265900,             !- Vertex 3 X-coordinate {m}
    -16.540762850400,            !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -16.781193540000,            !- Vertex 4 X-coordinate {m}
    -16.540762853000,            !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, South, Ceiling - 797.60 ft2, Surface Area: 74.0997 <Other side>
BuildingSurface:Detailed,
    TopFloor:South_Floor_0_0_10030,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    TopFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor:South_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,              !- Vertex 1 X-coordinate {m}
    -21.112762850000,            !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -21.353193540000,            !- Vertex 2 X-coordinate {m}
    -21.112762850000,            !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193540000,            !- Vertex 3 X-coordinate {m}
    -16.540762850000,            !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -5.145902260000,             !- Vertex 4 X-coordinate {m}
    -16.540762850000,            !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! MidFloor, South, Wall - 782.83 ft2 - 180.0°, Surface Area: 782.83ft2
BuildingSurface:Detailed,
    MidFloor:South_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MidFloor:South,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,          !- Vertex 1 X-coordinate {m}
    -21.112762850000,           !- Vertex 1 Y-coordinate {m}
    3.500000000000,                     !- Vertex 1 Z-coordinate {m}
    -0.573902260000,            !- Vertex 2 X-coordinate {m}
    -21.112762850000,           !- Vertex 2 Y-coordinate {m}
    3.500000000000,                     !- Vertex 2 Z-coordinate {m}
    -0.573902263900,            !- Vertex 3 X-coordinate {m}
    -21.112762852400,           !- Vertex 3 Y-coordinate {m}
    7.000000000000,                       !- Vertex 3 Z-coordinate {m}
    -21.353193545100,          !- Vertex 4 X-coordinate {m}
    -21.112762854800,           !- Vertex 4 Y-coordinate {m}
    7.000000000000;                       !- Vertex 4 Z-coordinate {m}

! TopFloor, East, Roof - 797.60 ft2, Surface Area: 797.60ft2
BuildingSurface:Detailed,
    TopFloor:East_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    TopFloor:East,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902263300,            !- Vertex 1 X-coordinate {m}
    -16.540762853000,           !- Vertex 1 Y-coordinate {m}
    10.500000000000,                    !- Vertex 1 Z-coordinate {m}
    -0.573902263200,            !- Vertex 2 X-coordinate {m}
    -21.112762853000,            !- Vertex 2 Y-coordinate {m}
    10.500000000000,                    !- Vertex 2 Z-coordinate {m}
    -0.573902263200,           !- Vertex 3 X-coordinate {m}
    -0.333471572900,            !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -5.145902263300,           !- Vertex 4 X-coordinate {m}
    -4.905471573000,           !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, East, Wall - 782.83 ft2 - 90.0°, Surface Area: 782.83ft2
BuildingSurface:Detailed,
    TopFloor:East_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    TopFloor:East,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,            !- Vertex 1 X-coordinate {m}
    -21.112762850000,           !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -0.573902260000,            !- Vertex 2 X-coordinate {m}
    -0.333471570000,            !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -0.573902263200,            !- Vertex 3 X-coordinate {m}
    -0.333471572900,            !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -0.573902263200,            !- Vertex 4 X-coordinate {m}
    -21.112762853000,           !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, East, Partition - 243.59 ft2 (TopFloor, North), Surface Area: 22.6302
BuildingSurface:Detailed,
    TopFloor:East_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    TopFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:North_Partition_2_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,            !- Vertex 1 X-coordinate {m}
    -0.333471570000,            !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902260000,           !- Vertex 2 X-coordinate {m}
    -4.905471570000,           !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902263300,           !- Vertex 3 X-coordinate {m}
    -4.905471573000,           !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -0.573902263200,            !- Vertex 4 X-coordinate {m}
    -0.333471572900,            !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, East, Partition - 243.59 ft2 (TopFloor, North), Surface Area: 22.6302 <Other side>
BuildingSurface:Detailed,
    TopFloor:North_Partition_2_0_10031,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    TopFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:East_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,           !- Vertex 1 X-coordinate {m}
    -4.905471570000,           !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -0.573902260000,            !- Vertex 2 X-coordinate {m}
    -0.333471570000,            !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -0.573902261400,            !- Vertex 3 X-coordinate {m}
    -0.333471571100,            !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -5.145902263400,           !- Vertex 4 X-coordinate {m}
    -4.905471573100,           !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, East, Partition - 438.34 ft2 (TopFloor, Core), Surface Area: 40.7235
BuildingSurface:Detailed,
    TopFloor:East_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    TopFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:Core_Partition_2_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,           !- Vertex 1 X-coordinate {m}
    -4.905471570000,             !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902260000,           !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902263300,           !- Vertex 3 X-coordinate {m}
    -16.540762853000,            !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -5.145902263300,           !- Vertex 4 X-coordinate {m}
    -4.905471573000,             !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, East, Partition - 438.34 ft2 (TopFloor, Core), Surface Area: 40.7235 <Other side>
BuildingSurface:Detailed,
    TopFloor:Core_Partition_2_0_10032,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    TopFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:East_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,           !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902260000,           !- Vertex 2 X-coordinate {m}
    -4.905471570000,             !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902263300,           !- Vertex 3 X-coordinate {m}
    -4.905471573000,             !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -5.145902263300,           !- Vertex 4 X-coordinate {m}
    -16.540762853000,            !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, East, Partition - 243.59 ft2 (TopFloor, South), Surface Area: 22.6302
BuildingSurface:Detailed,
    TopFloor:East_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    TopFloor:East,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:South_Partition_2_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,           !- Vertex 1 X-coordinate {m}
    -16.540762850000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -0.573902260000,            !- Vertex 2 X-coordinate {m}
    -21.112762850000,          !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -0.573902263200,            !- Vertex 3 X-coordinate {m}
    -21.112762853000,          !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -5.145902263300,           !- Vertex 4 X-coordinate {m}
    -16.540762853000,          !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, East, Partition - 243.59 ft2 (TopFloor, South), Surface Area: 22.6302 <Other side>
BuildingSurface:Detailed,
    TopFloor:South_Partition_2_0_10033,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    TopFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:East_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,            !- Vertex 1 X-coordinate {m}
    -21.112762850000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902260000,           !- Vertex 2 X-coordinate {m}
    -16.540762850000,          !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902265900,           !- Vertex 3 X-coordinate {m}
    -16.540762850400,          !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -0.573902263900,            !- Vertex 4 X-coordinate {m}
    -21.112762852400,          !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, Core, Roof - 1457.22 ft2, Surface Area: 1457.22ft2
BuildingSurface:Detailed,
    TopFloor:Core_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    TopFloor:Core,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193543300,          !- Vertex 1 X-coordinate {m}
    -16.540762853000,           !- Vertex 1 Y-coordinate {m}
    10.500000000000,                    !- Vertex 1 Z-coordinate {m}
    -5.145902263300,           !- Vertex 2 X-coordinate {m}
    -16.540762853000,           !- Vertex 2 Y-coordinate {m}
    10.500000000000,                    !- Vertex 2 Z-coordinate {m}
    -5.145902263300,           !- Vertex 3 X-coordinate {m}
    -4.905471573000,            !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -16.781193543300,          !- Vertex 4 X-coordinate {m}
    -4.905471572900,           !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, Core, Partition - 438.34 ft2 (TopFloor, North), Surface Area: 40.7235
BuildingSurface:Detailed,
    TopFloor:Core_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    TopFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:North_Partition_5_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,             !- Vertex 1 X-coordinate {m}
    -4.905471570000,            !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,            !- Vertex 2 X-coordinate {m}
    -4.905471570000,           !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193543300,            !- Vertex 3 X-coordinate {m}
    -4.905471572900,           !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -5.145902263300,             !- Vertex 4 X-coordinate {m}
    -4.905471573000,            !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, Core, Partition - 438.34 ft2 (TopFloor, North), Surface Area: 40.7235 <Other side>
BuildingSurface:Detailed,
    TopFloor:North_Partition_5_0_10034,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    TopFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:Core_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,            !- Vertex 1 X-coordinate {m}
    -4.905471570000,           !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902260000,             !- Vertex 2 X-coordinate {m}
    -4.905471570000,            !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902263400,             !- Vertex 3 X-coordinate {m}
    -4.905471573100,            !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -16.781193540000,            !- Vertex 4 X-coordinate {m}
    -4.905471572900,           !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, Core, Partition - 438.34 ft2 (TopFloor, West), Surface Area: 40.7235
BuildingSurface:Detailed,
    TopFloor:Core_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    TopFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:West_Partition_2_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,          !- Vertex 1 X-coordinate {m}
    -4.905471570000,             !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,          !- Vertex 2 X-coordinate {m}
    -16.540762850000,            !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193543300,          !- Vertex 3 X-coordinate {m}
    -16.540762853000,            !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -16.781193543300,          !- Vertex 4 X-coordinate {m}
    -4.905471572900,             !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, Core, Partition - 438.34 ft2 (TopFloor, West), Surface Area: 40.7235 <Other side>
BuildingSurface:Detailed,
    TopFloor:West_Partition_2_0_10035,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    TopFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:Core_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,          !- Vertex 1 X-coordinate {m}
    -16.540762850000,            !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,          !- Vertex 2 X-coordinate {m}
    -4.905471570000,             !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193543300,          !- Vertex 3 X-coordinate {m}
    -4.905471570000,             !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -16.781193543300,          !- Vertex 4 X-coordinate {m}
    -16.540762850000,            !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, Core, Partition - 438.34 ft2 (TopFloor, South), Surface Area: 40.7235
BuildingSurface:Detailed,
    TopFloor:Core_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    TopFloor:Core,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:South_Partition_3_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,            !- Vertex 1 X-coordinate {m}
    -16.540762850000,           !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -5.145902260000,             !- Vertex 2 X-coordinate {m}
    -16.540762850000,           !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -5.145902263300,             !- Vertex 3 X-coordinate {m}
    -16.540762853000,           !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -16.781193543300,            !- Vertex 4 X-coordinate {m}
    -16.540762853000,           !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, Core, Partition - 438.34 ft2 (TopFloor, South), Surface Area: 40.7235 <Other side>
BuildingSurface:Detailed,
    TopFloor:South_Partition_3_0_10036,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    TopFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:Core_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.145902260000,             !- Vertex 1 X-coordinate {m}
    -16.540762850000,           !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,            !- Vertex 2 X-coordinate {m}
    -16.540762850000,           !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193540000,            !- Vertex 3 X-coordinate {m}
    -16.540762853000,           !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -5.145902265900,             !- Vertex 4 X-coordinate {m}
    -16.540762850400,           !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, West, Roof - 797.60 ft2, Surface Area: 797.60ft2
BuildingSurface:Detailed,
    TopFloor:West_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    TopFloor:West,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193543300,          !- Vertex 1 X-coordinate {m}
    -21.112762853000,           !- Vertex 1 Y-coordinate {m}
    10.500000000000,                    !- Vertex 1 Z-coordinate {m}
    -16.781193543300,          !- Vertex 2 X-coordinate {m}
    -16.540762850000,           !- Vertex 2 Y-coordinate {m}
    10.500000000000,                    !- Vertex 2 Z-coordinate {m}
    -16.781193543300,          !- Vertex 3 X-coordinate {m}
    -4.905471570000,           !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -21.353193543300,          !- Vertex 4 X-coordinate {m}
    -0.333471572900,            !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, West, Partition - 243.59 ft2 (TopFloor, North), Surface Area: 22.6302
BuildingSurface:Detailed,
    TopFloor:West_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    TopFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:North_Partition_4_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,          !- Vertex 1 X-coordinate {m}
    -4.905471570000,           !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -21.353193540000,          !- Vertex 2 X-coordinate {m}
    -0.333471570000,            !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -21.353193543300,          !- Vertex 3 X-coordinate {m}
    -0.333471572900,            !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -16.781193543300,          !- Vertex 4 X-coordinate {m}
    -4.905471570000,           !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, West, Partition - 243.59 ft2 (TopFloor, North), Surface Area: 22.6302 <Other side>
BuildingSurface:Detailed,
    TopFloor:North_Partition_4_0_10037,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    TopFloor:North,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:West_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,          !- Vertex 1 X-coordinate {m}
    -0.333471570000,            !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,          !- Vertex 2 X-coordinate {m}
    -4.905471570000,           !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193540000,          !- Vertex 3 X-coordinate {m}
    -4.905471572900,           !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -21.353193540500,          !- Vertex 4 X-coordinate {m}
    -0.333471575700,            !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, West, Wall - 782.83 ft2 - 270.0°, Surface Area: 782.83ft2
BuildingSurface:Detailed,
    TopFloor:West_Wall_4_0_0,!- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    TopFloor:West,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,          !- Vertex 1 X-coordinate {m}
    -0.333471570000,            !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -21.353193540000,          !- Vertex 2 X-coordinate {m}
    -21.112762850000,           !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -21.353193543300,          !- Vertex 3 X-coordinate {m}
    -21.112762853000,           !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -21.353193543300,          !- Vertex 4 X-coordinate {m}
    -0.333471572900,            !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, West, Partition - 243.59 ft2 (TopFloor, South), Surface Area: 22.6302
BuildingSurface:Detailed,
    TopFloor:West_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    TopFloor:West,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:South_Partition_4_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,          !- Vertex 1 X-coordinate {m}
    -21.112762850000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -16.781193540000,          !- Vertex 2 X-coordinate {m}
    -16.540762850000,          !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -16.781193543300,          !- Vertex 3 X-coordinate {m}
    -16.540762850000,          !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -21.353193543300,          !- Vertex 4 X-coordinate {m}
    -21.112762853000,          !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, West, Partition - 243.59 ft2 (TopFloor, South), Surface Area: 22.6302 <Other side>
BuildingSurface:Detailed,
    TopFloor:South_Partition_4_0_10038,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    TopFloor:South,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor:West_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.781193540000,          !- Vertex 1 X-coordinate {m}
    -16.540762850000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -21.353193540000,          !- Vertex 2 X-coordinate {m}
    -21.112762850000,          !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -21.353193545100,          !- Vertex 3 X-coordinate {m}
    -21.112762854800,          !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -16.781193540000,          !- Vertex 4 X-coordinate {m}
    -16.540762853000,          !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, North, Roof - 797.60 ft2, Surface Area: 797.60ft2
BuildingSurface:Detailed,
    TopFloor:North_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    TopFloor:North,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540500,          !- Vertex 1 X-coordinate {m}
    -0.333471575700,           !- Vertex 1 Y-coordinate {m}
    10.500000000000,                    !- Vertex 1 Z-coordinate {m}
    -16.781193540000,           !- Vertex 2 X-coordinate {m}
    -4.905471572900,            !- Vertex 2 Y-coordinate {m}
    10.500000000000,                    !- Vertex 2 Z-coordinate {m}
    -5.145902263400,            !- Vertex 3 X-coordinate {m}
    -4.905471573100,            !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -0.573902261400,          !- Vertex 4 X-coordinate {m}
    -0.333471571100,            !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, North, Wall - 782.83 ft2 - 0.0°, Surface Area: 782.83ft2
BuildingSurface:Detailed,
    TopFloor:North_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    TopFloor:North,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.573902260000,            !- Vertex 1 X-coordinate {m}
    -0.333471570000,            !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -21.353193540000,          !- Vertex 2 X-coordinate {m}
    -0.333471570000,            !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -21.353193540500,          !- Vertex 3 X-coordinate {m}
    -0.333471575700,            !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -0.573902261400,            !- Vertex 4 X-coordinate {m}
    -0.333471571100,            !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, South, Roof - 797.60 ft2, Surface Area: 797.60ft2
BuildingSurface:Detailed,
    TopFloor:South_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    TopFloor:South,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193545100,          !- Vertex 1 X-coordinate {m}
    -21.112762854800,           !- Vertex 1 Y-coordinate {m}
    10.500000000000,                    !- Vertex 1 Z-coordinate {m}
    -0.573902263900,            !- Vertex 2 X-coordinate {m}
    -21.112762852400,           !- Vertex 2 Y-coordinate {m}
    10.500000000000,                    !- Vertex 2 Z-coordinate {m}
    -5.145902265900,           !- Vertex 3 X-coordinate {m}
    -16.540762850400,           !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -16.781193540000,          !- Vertex 4 X-coordinate {m}
    -16.540762853000,           !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}

! TopFloor, South, Wall - 782.83 ft2 - 180.0°, Surface Area: 782.83ft2
BuildingSurface:Detailed,
    TopFloor:South_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    TopFloor:South,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.353193540000,          !- Vertex 1 X-coordinate {m}
    -21.112762850000,           !- Vertex 1 Y-coordinate {m}
    7.000000000000,                       !- Vertex 1 Z-coordinate {m}
    -0.573902260000,            !- Vertex 2 X-coordinate {m}
    -21.112762850000,           !- Vertex 2 Y-coordinate {m}
    7.000000000000,                       !- Vertex 2 Z-coordinate {m}
    -0.573902263900,            !- Vertex 3 X-coordinate {m}
    -21.112762852400,           !- Vertex 3 Y-coordinate {m}
    10.500000000000,                    !- Vertex 3 Z-coordinate {m}
    -21.353193545100,          !- Vertex 4 X-coordinate {m}
    -21.112762854800,           !- Vertex 4 Y-coordinate {m}
    10.500000000000;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Window, 312.91ft2
FenestrationSurface:Detailed,
    StreetLevel:East_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    StreetLevel:East_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1001,                    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.573902260000,            !- Vertex 1 X-coordinate {m}
    -21.097762850000,            !- Vertex 1 Y-coordinate {m}
    0.800000000000,                     !- Vertex 1 Z-coordinate {m}
    -0.573902260000,            !- Vertex 2 X-coordinate {m}
    -0.348471570000,              !- Vertex 2 Y-coordinate {m}
    0.800000000000,                     !- Vertex 2 Z-coordinate {m}
    -0.573902260000,            !- Vertex 3 X-coordinate {m}
    -0.348471570000,              !- Vertex 3 Y-coordinate {m}
    2.201024165500,            !- Vertex 3 Z-coordinate {m}
    -0.573902260000,            !- Vertex 4 X-coordinate {m}
    -21.097762850000,            !- Vertex 4 Y-coordinate {m}
    2.201024165500;            !- Vertex 4 Z-coordinate {m}

! Window, 312.91ft2
FenestrationSurface:Detailed,
    StreetLevel:West_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    StreetLevel:West_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1001,                    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.353193540000,          !- Vertex 1 X-coordinate {m}
    -0.348471570000,              !- Vertex 1 Y-coordinate {m}
    0.800000000000,                     !- Vertex 1 Z-coordinate {m}
    -21.353193540000,          !- Vertex 2 X-coordinate {m}
    -21.097762850000,            !- Vertex 2 Y-coordinate {m}
    0.800000000000,                     !- Vertex 2 Z-coordinate {m}
    -21.353193540000,          !- Vertex 3 X-coordinate {m}
    -21.097762850000,            !- Vertex 3 Y-coordinate {m}
    2.201024165500,            !- Vertex 3 Z-coordinate {m}
    -21.353193540000,          !- Vertex 4 X-coordinate {m}
    -0.348471570000,              !- Vertex 4 Y-coordinate {m}
    2.201024165500;            !- Vertex 4 Z-coordinate {m}

! Window, 312.91ft2
FenestrationSurface:Detailed,
    StreetLevel:North_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    StreetLevel:North_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1001,                    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.588902260000,              !- Vertex 1 X-coordinate {m}
    -0.333471568786,            !- Vertex 1 Y-coordinate {m}
    0.800000000000,                     !- Vertex 1 Z-coordinate {m}
    -21.338193540000,            !- Vertex 2 X-coordinate {m}
    -0.333471568786,            !- Vertex 2 Y-coordinate {m}
    0.800000000000,                     !- Vertex 2 Z-coordinate {m}
    -21.338193540000,            !- Vertex 3 X-coordinate {m}
    -0.333471568786,            !- Vertex 3 Y-coordinate {m}
    2.201024165500,            !- Vertex 3 Z-coordinate {m}
    -0.588902260000,              !- Vertex 4 X-coordinate {m}
    -0.333471568786,            !- Vertex 4 Y-coordinate {m}
    2.201024165500;            !- Vertex 4 Z-coordinate {m}

! Window, 312.91ft2
FenestrationSurface:Detailed,
    StreetLevel:South_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    StreetLevel:South_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1001,                    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.338193540000,            !- Vertex 1 X-coordinate {m}
    -21.112762849367,           !- Vertex 1 Y-coordinate {m}
    0.800000000000,                     !- Vertex 1 Z-coordinate {m}
    -0.588902260000,              !- Vertex 2 X-coordinate {m}
    -21.112762849367,           !- Vertex 2 Y-coordinate {m}
    0.800000000000,                     !- Vertex 2 Z-coordinate {m}
    -0.588902260000,              !- Vertex 3 X-coordinate {m}
    -21.112762849367,           !- Vertex 3 Y-coordinate {m}
    2.201024165500,            !- Vertex 3 Z-coordinate {m}
    -21.338193540000,            !- Vertex 4 X-coordinate {m}
    -21.112762849367,           !- Vertex 4 Y-coordinate {m}
    2.201024165500;            !- Vertex 4 Z-coordinate {m}

! Window, 312.91ft2
FenestrationSurface:Detailed,
    MidFloor:East_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    MidFloor:East_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1001,                    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.573902261422,            !- Vertex 1 X-coordinate {m}
    -21.097762850000,            !- Vertex 1 Y-coordinate {m}
    4.300000000000,                     !- Vertex 1 Z-coordinate {m}
    -0.573902261422,            !- Vertex 2 X-coordinate {m}
    -0.348471570000,              !- Vertex 2 Y-coordinate {m}
    4.300000000000,                     !- Vertex 2 Z-coordinate {m}
    -0.573902261422,            !- Vertex 3 X-coordinate {m}
    -0.348471570000,              !- Vertex 3 Y-coordinate {m}
    5.701024165500,            !- Vertex 3 Z-coordinate {m}
    -0.573902261422,            !- Vertex 4 X-coordinate {m}
    -21.097762850000,            !- Vertex 4 Y-coordinate {m}
    5.701024165500;            !- Vertex 4 Z-coordinate {m}

! Window, 312.91ft2
FenestrationSurface:Detailed,
    MidFloor:West_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    MidFloor:West_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1001,                    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.353193540000,          !- Vertex 1 X-coordinate {m}
    -0.348471570000,              !- Vertex 1 Y-coordinate {m}
    4.300000000000,                     !- Vertex 1 Z-coordinate {m}
    -21.353193540000,          !- Vertex 2 X-coordinate {m}
    -21.097762850000,            !- Vertex 2 Y-coordinate {m}
    4.300000000000,                     !- Vertex 2 Z-coordinate {m}
    -21.353193540000,          !- Vertex 3 X-coordinate {m}
    -21.097762850000,            !- Vertex 3 Y-coordinate {m}
    5.701024165500,            !- Vertex 3 Z-coordinate {m}
    -21.353193540000,          !- Vertex 4 X-coordinate {m}
    -0.348471570000,              !- Vertex 4 Y-coordinate {m}
    5.701024165500;            !- Vertex 4 Z-coordinate {m}

! Window, 312.91ft2
FenestrationSurface:Detailed,
    MidFloor:North_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    MidFloor:North_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1001,                    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.588902260000,              !- Vertex 1 X-coordinate {m}
    -0.333471565386,            !- Vertex 1 Y-coordinate {m}
    4.300000000000,                     !- Vertex 1 Z-coordinate {m}
    -21.338193540000,            !- Vertex 2 X-coordinate {m}
    -0.333471565386,            !- Vertex 2 Y-coordinate {m}
    4.300000000000,                     !- Vertex 2 Z-coordinate {m}
    -21.338193540000,            !- Vertex 3 X-coordinate {m}
    -0.333471565386,            !- Vertex 3 Y-coordinate {m}
    5.701024165500,            !- Vertex 3 Z-coordinate {m}
    -0.588902260000,              !- Vertex 4 X-coordinate {m}
    -0.333471565386,            !- Vertex 4 Y-coordinate {m}
    5.701024165500;            !- Vertex 4 Z-coordinate {m}

! Window, 312.91ft2
FenestrationSurface:Detailed,
    MidFloor:South_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    MidFloor:South_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1001,                    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.338193540000,            !- Vertex 1 X-coordinate {m}
    -21.112762845767,           !- Vertex 1 Y-coordinate {m}
    4.300000000000,                     !- Vertex 1 Z-coordinate {m}
    -0.588902260000,              !- Vertex 2 X-coordinate {m}
    -21.112762845767,           !- Vertex 2 Y-coordinate {m}
    4.300000000000,                     !- Vertex 2 Z-coordinate {m}
    -0.588902260000,              !- Vertex 3 X-coordinate {m}
    -21.112762845767,           !- Vertex 3 Y-coordinate {m}
    5.701024165500,            !- Vertex 3 Z-coordinate {m}
    -21.338193540000,            !- Vertex 4 X-coordinate {m}
    -21.112762845767,           !- Vertex 4 Y-coordinate {m}
    5.701024165500;            !- Vertex 4 Z-coordinate {m}

! Window, 312.91ft2
FenestrationSurface:Detailed,
    TopFloor:East_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    TopFloor:East_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1001,                    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.573902253600,            !- Vertex 1 X-coordinate {m}
    -21.097762850000,            !- Vertex 1 Y-coordinate {m}
    7.800000000000,                     !- Vertex 1 Z-coordinate {m}
    -0.573902253600,            !- Vertex 2 X-coordinate {m}
    -0.348471570000,              !- Vertex 2 Y-coordinate {m}
    7.800000000000,                     !- Vertex 2 Z-coordinate {m}
    -0.573902253600,            !- Vertex 3 X-coordinate {m}
    -0.348471570000,              !- Vertex 3 Y-coordinate {m}
    9.201024165500,            !- Vertex 3 Z-coordinate {m}
    -0.573902253600,            !- Vertex 4 X-coordinate {m}
    -21.097762850000,            !- Vertex 4 Y-coordinate {m}
    9.201024165500;            !- Vertex 4 Z-coordinate {m}

! Window, 312.91ft2
FenestrationSurface:Detailed,
    TopFloor:West_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    TopFloor:West_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1001,                    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.353193533400,          !- Vertex 1 X-coordinate {m}
    -0.348471570000,              !- Vertex 1 Y-coordinate {m}
    7.800000000000,                     !- Vertex 1 Z-coordinate {m}
    -21.353193533400,          !- Vertex 2 X-coordinate {m}
    -21.097762850000,            !- Vertex 2 Y-coordinate {m}
    7.800000000000,                     !- Vertex 2 Z-coordinate {m}
    -21.353193533400,          !- Vertex 3 X-coordinate {m}
    -21.097762850000,            !- Vertex 3 Y-coordinate {m}
    9.201024165500,            !- Vertex 3 Z-coordinate {m}
    -21.353193533400,          !- Vertex 4 X-coordinate {m}
    -0.348471570000,              !- Vertex 4 Y-coordinate {m}
    9.201024165500;            !- Vertex 4 Z-coordinate {m}

! Window, 312.91ft2
FenestrationSurface:Detailed,
    TopFloor:North_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    TopFloor:North_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1001,                    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.588902260000,              !- Vertex 1 X-coordinate {m}
    -0.333471561986,            !- Vertex 1 Y-coordinate {m}
    7.800000000000,                     !- Vertex 1 Z-coordinate {m}
    -21.338193540000,            !- Vertex 2 X-coordinate {m}
    -0.333471561986,            !- Vertex 2 Y-coordinate {m}
    7.800000000000,                     !- Vertex 2 Z-coordinate {m}
    -21.338193540000,            !- Vertex 3 X-coordinate {m}
    -0.333471561986,            !- Vertex 3 Y-coordinate {m}
    9.201024165500,            !- Vertex 3 Z-coordinate {m}
    -0.588902260000,              !- Vertex 4 X-coordinate {m}
    -0.333471561986,            !- Vertex 4 Y-coordinate {m}
    9.201024165500;            !- Vertex 4 Z-coordinate {m}

! Window, 312.91ft2
FenestrationSurface:Detailed,
    TopFloor:South_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    TopFloor:South_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1001,                    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.338193540000,            !- Vertex 1 X-coordinate {m}
    -21.112762842167,           !- Vertex 1 Y-coordinate {m}
    7.800000000000,                     !- Vertex 1 Z-coordinate {m}
    -0.588902260000,              !- Vertex 2 X-coordinate {m}
    -21.112762842167,           !- Vertex 2 Y-coordinate {m}
    7.800000000000,                     !- Vertex 2 Z-coordinate {m}
    -0.588902260000,              !- Vertex 3 X-coordinate {m}
    -21.112762842167,           !- Vertex 3 Y-coordinate {m}
    9.201024165500,            !- Vertex 3 Z-coordinate {m}
    -21.338193540000,            !- Vertex 4 X-coordinate {m}
    -21.112762842167,           !- Vertex 4 Y-coordinate {m}
    9.201024165500;            !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
    NorthWindowsShades,      !- Name
    InteriorBlind,           !- Shading Type
    NorthWindowsWithBlind,   !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    23,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    Yes,                     !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

WindowProperty:ShadingControl,
    EastWindowsShades,       !- Name
    InteriorBlind,           !- Shading Type
    EastWindowsWithBlind,    !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    23,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    Yes,                     !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

WindowProperty:ShadingControl,
    SouthWindowsShades,      !- Name
    InteriorBlind,           !- Shading Type
    SouthWindowsWithBlind,   !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    23,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    Yes,                     !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

WindowProperty:ShadingControl,
    WestWindowsShades,       !- Name
    InteriorBlind,           !- Shading Type
    WestWindowsWithBlind,    !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    ,                        !- Schedule Name
    23,                      !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    Yes,                     !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    InternalMass,            !- Name
    InteriorMass,            !- Construction Name
    Zone,                    !- Zone Name
    100;                     !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:HEATTRANSFERALGORITHM:MULTIPLESURFACE ===========

SurfaceProperty:HeatTransferAlgorithm:MultipleSurface,
    WallsConFDiff,           !- Name
    AllExteriorWalls,        !- Surface Type
    ConductionFiniteDifference;  !- Algorithm

SurfaceProperty:HeatTransferAlgorithm:MultipleSurface,
    CFDConFDiff,             !- Name
    AllExteriorRoofs,        !- Surface Type
    ConductionFiniteDifference;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS:MULTIPLESURFACE ===========

SurfaceProperty:ConvectionCoefficients:MultipleSurface,
    AllExteriorSurfaces,     !- Surface Type
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    7.7;                     !- Convection Coefficient 1 {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ROOMAIRMODELTYPE ===========

RoomAirModelType,
    TwoGradient,             !- Name
    Zone,                    !- Zone Name
    UserDefined,             !- Room-Air Modeling Type
    Direct;                  !- Air Temperature Coupling Strategy


!-   ===========  ALL OBJECTS IN CLASS: ROOMAIR:TEMPERATUREPATTERN:USERDEFINED ===========

RoomAir:TemperaturePattern:UserDefined,
    TwoGradient,             !- Name
    Zone,                    !- Zone Name
    On,                      !- Availability Schedule Name
    Roomair Pattern Sched;   !- Pattern Control Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ROOMAIR:TEMPERATUREPATTERN:TWOGRADIENT ===========

RoomAir:TemperaturePattern:TwoGradient,
    Air stratification up to 1 one C per M by Zone DB,  !- Name
    2001,                    !- Control Integer for Pattern Control Schedule Name
    1.5,                     !- Thermostat Height {m}
    3.5,                     !- Return Air Height {m}
    3.5,                     !- Exhaust Air Height {m}
    0.1,                     !- Temperature Gradient Lower Bound {K/m}
    1,                       !- Temperature Gradient Upper  Bound {K/m}
    ZoneDryBulbTemperature,  !- Gradient Interpolation Mode
    32,                      !- Upper Temperature Bound {C}
    12;                      !- Lower Temperature Bound {C}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People,                  !- Name
    Zone,                    !- Zone or ZoneList Name
    Office_Occupancy,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787946653964,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Office_Activity,         !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Office_WorkEfficiency,   !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Office_AirVolicity,      !- Air Velocity Schedule Name
    FANGER,                  !- Thermal Comfort Model 1 Type
    AdaptiveASH55,           !- Thermal Comfort Model 2 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 3 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Lights,                  !- Name
    Zone,                    !- Zone or ZoneList Name
    Office_Lights,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Lighting,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    ElectricEquipment,       !- Name
    Zone,                    !- Zone or ZoneList Name
    Office_Equipment,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Misc Plug;               !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: HOTWATEREQUIPMENT ===========

HotWaterEquipment,
    Service Hot Water,       !- Name
    Zone,                    !- Zone or ZoneList Name
    Office_Occupancy,        !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    88,                      !- Power per Person {W/Person}
    0.5,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Hot Water;               !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    Auxiliary-Energy,        !- Name
    Zone,                    !- Zone or ZoneList Name
    Office_Occupancy,        !- Schedule Name
    Power/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.5,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0;                       !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    Windows,                 !- Name
    Zone,                    !- Zone or ZoneList Name
    NatVent,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    3.5,                     !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    22,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    16,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Office_ASHRAE 62.1-Outdoor Air,  !- Name
    Maximum,                 !- Outdoor Air Method
    2.36000029830404E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    1.01600203200406E-03,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Zone,                    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1111,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.3333,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0;                       !- Heating Design Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Thermostat,              !- Name
    Zone,                    !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint,           !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Design Setpoint, !- Control 2 Name
    ThermostatSetpoint:SingleHeating,  !- Control 3 Object Type
    Heating Design Setpoint; !- Control 3 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
    Heating Design Setpoint, !- Name
    Winter Design Setpoint;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLECOOLING ===========

ThermostatSetpoint:SingleCooling,
    Cooling Design Setpoint, !- Name
    Summer Design Setpoint;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint,           !- Name
    Heating SP Sch,          !- Heating Setpoint Temperature Schedule Name
    Cooling SP Sch;          !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    HVAC,                    !- Name
    On,                      !- Availability Schedule Name
    Zone Supply Inlet,       !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    43.3333,                 !- Maximum Heating Supply Air Temperature {C}
    11.1111,                 !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    autosize,                !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    autosize,                !- Maximum Total Cooling Capacity {W}
    Heating Availability Sch,!- Heating Availability Schedule Name
    Cooling Availability Sch,!- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Office_ASHRAE 62.1-Outdoor Air,  !- Design Specification Outdoor Air Object Name
    OutdoorAir,              !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Zone Equipment,          !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    HVAC,                    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Zone,                    !- Zone Name
    Zone Equipment,          !- Zone Conditioning Equipment List Name
    Zone Supply Inlet,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Zone Air Node,      !- Zone Air Node Name
    Zone Return Outlet;      !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    OutdoorAir,              !- Name
    0.914400000000001;       !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Name;                    !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace,       !- Report Specifications 1
    DXF-SCHEME;              !- Report Specifications 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions,           !- Details Type 1
    Materials;               !- Details Type 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:SURFACECOLORSCHEME ===========

OutputControl:SurfaceColorScheme,
    DXF-SCHEME,              !- Name
    Walls,                   !- Drawing Element 1 Type
    3,                       !- Color for Drawing Element 1
    Windows,                 !- Drawing Element 2 Type
    1,                       !- Color for Drawing Element 2
    Roofs,                   !- Drawing Element 3 Type
    30,                      !- Color for Drawing Element 3
    Floors,                  !- Drawing Element 4 Type
    250,                     !- Color for Drawing Element 4
    AttachedBuildingShades,  !- Drawing Element 5 Type
    5,                       !- Color for Drawing Element 5
    DetachedBuildingShades,  !- Drawing Element 6 Type
    5,                       !- Color for Drawing Element 6
    AttachedBuildingShades,  !- Drawing Element 7 Type
    5,                       !- Color for Drawing Element 7
    DaylightReferencePoint1, !- Drawing Element 8 Type
    51,                      !- Color for Drawing Element 8
    DaylightReferencePoint2, !- Drawing Element 9 Type
    51,                      !- Color for Drawing Element 9
    Text,                    !- Drawing Element 10 Type
    3,                       !- Color for Drawing Element 10
    Doors,                   !- Drawing Element 11 Type
    13,                      !- Color for Drawing Element 11
    GlassDoors,              !- Drawing Element 12 Type
    173,                     !- Color for Drawing Element 12
    Photovoltaics,           !- Drawing Element 13 Type
    211,                     !- Color for Drawing Element 13
    TubularDaylightDomes,    !- Drawing Element 14 Type
    214,                     !- Color for Drawing Element 14
    TubularDaylightDiffusers,!- Drawing Element 15 Type
    214;                     !- Color for Drawing Element 15


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    DemandEndUseComponentsSummary,  !- Report 3 Name
    SourceEnergyEndUseComponentsSummary,  !- Report 4 Name
    ClimaticDataSummary,     !- Report 5 Name
    EnvelopeSummary,         !- Report 6 Name
    LightingSummary,         !- Report 7 Name
    OutdoorAirSummary,       !- Report 8 Name
    SensibleHeatGainSummary, !- Report 9 Name
    EnergyMeters,            !- Report 10 Name
    ComfortReportSimple55Monthly,  !- Report 11 Name
    LEEDSummary,             !- Report 12 Name
    ZoneCoolingSummaryMonthly,  !- Report 13 Name
    AdaptiveComfortSummary,  !- Report 14 Name
    ZoneHeatingSummaryMonthly,  !- Report 15 Name
    HVACSizingSummary,       !- Report 16 Name
    SurfaceShadowingSummary, !- Report 17 Name
    ComponentSizingSummary;  !- Report 18 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:TIMEBINS ===========

Output:Table:TimeBins,
    *,                       !- Key Value
    CondFD Surface Phase Change State Node 5,  !- Variable Name
    -2,                      !- Interval Start
    1,                       !- Interval Size
    5;                       !- Interval Count


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Phase Change Surface Report ,  !- Name
    1,                       !- Digits After Decimal
    CondFD Surface Phase Change State Node 5,  !- Variable or Meter 1 Name
    HoursPositive,           !- Aggregation Type for Variable or Meter 1
    CondFD Surface Phase Change State Node 5,  !- Variable or Meter 2 Name
    HoursNegative,           !- Aggregation Type for Variable or Meter 2
    CondFD Surface Temperature Node 5,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Surface Inside Face Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Surface Inside Face Conduction Heat Gain Rate,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Surface Inside Face Conduction Heat Gain Rate,  !- Variable or Meter 6 Name
    MaximumDuringHoursShown, !- Aggregation Type for Variable or Meter 6
    Surface Inside Face Conduction Heat Gain Rate,  !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Surface Inside Face Conduction Heat Loss Rate,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 8
    Surface Inside Face Conduction Heat Loss Rate,  !- Variable or Meter 9 Name
    MaximumDuringHoursShown, !- Aggregation Type for Variable or Meter 9
    Surface Inside Face Conduction Heat Loss Rate,  !- Variable or Meter 10 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 10

Output:Table:Monthly,
    Phase Change Comfort Report ,  !- Name
    1,                       !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable or Meter 2 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable or Meter 4 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Thermal Comfort Fanger Model PPD,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 7 Name
    HoursPositive,           !- Aggregation Type for Variable or Meter 7
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 8 Name
    HoursNegative,           !- Aggregation Type for Variable or Meter 8
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 9 Name
    HoursZero;               !- Aggregation Type for Variable or Meter 9

Output:Table:Monthly,
    Phase Change Energy Report ,  !- Name
    1,                       !- Digits After Decimal
    DistrictCooling:HVAC,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    DistrictHeating:HVAC,    !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Ventilation (simple):Fans:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    InteriorLights:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Carbon Equivalent:Facility,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    Phase Change Loads Report ,  !- Name
    1,                       !- Digits After Decimal
    Zone Ideal Loads Supply Air Total Cooling Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Ideal Loads Supply Air Total Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Ideal Loads Supply Air Total Heating Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Ideal Loads Supply Air Total Heating Rate,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    All,                     !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.56,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.56;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    People Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Air Change Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Fan Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Other Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Hot Water Equipment Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Total Heat Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Total Heat Loss Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Heat Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Heat Loss Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort Clothing Surface Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort Mean Radiant Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort Operative Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Air Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Environmental Impact Natural Gas CO2 Emissions Mass,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Environmental Impact Electricity CO2 Emissions Mass,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Face Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Outside Face Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Face Adjacent Air Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Window Inside Face Glazing Condensation Status,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Electric Equipment Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Electric Load Center Produced Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    CondFD Surface Phase Change State Node 5,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    CondFD Surface Temperature Node 5,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate per Area,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Face Conduction Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Face Conduction Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate per Area,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Face Conduction Heat Loss Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Face Conduction Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Outside Face Net Thermal Radiation Heat Gain Rate per Area,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Face Solar Radiation Heat Gain Rate per Area,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Face Lights Radiation Heat Gain Rate per Area,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Face Internal Gains Radiation Heat Gain Rate per Area,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Face Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Outside Face Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Face Adjacent Air Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Dewpoint Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Humidity Ratio,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Azimuth Angle,!- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Solar Altitude Angle,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Fan Electric Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Room Air Zone Vertical Temperature Gradient,  !- Variable Name
    hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    DistrictHeating:HVAC,    !- Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    DistrictCooling:HVAC,    !- Name
    hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,
    DistrictCooling:Facility,!- Name
    Monthly;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
    DistrictHeating:Facility,!- Name
    Monthly;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Ventilation (simple):Fans:Electricity,  !- Name
    Monthly;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,  !- Name
    Monthly;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Photovoltaic:ElectricityProduced,  !- Name
    Monthly;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Carbon Equivalent:Facility,  !- Name
    Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.6,                     !- District Heating Efficiency
    0.76,                    !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========

FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    1.0,                     !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    50.23439,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.51641E-02,             !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    9.62826E-04,             !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.18620E-02,             !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    9.20964E-04,             !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.51172E-04,             !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    3.18151E-03,             !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.38613E-03,             !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    7.95378E-04,             !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.30241E-03,             !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.08841E-07,             !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.09310E-07,             !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.101,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    242.67192,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.51197E+03,             !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.60017E-03,             !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.74004E-01,             !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.64134E-03,             !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    5.83874E-01,             !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    7.29822E-03,             !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    7.23699E-03,             !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    6.12291E-05,             !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    9.56430E-05,             !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    4.36770E-03,             !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.62537E-06,             !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0,                       !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    1.26003,                 !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayUnusedSchedules,  !- Key 1
    DisplayUnusedObjects;    !- Key 2

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1


  Site:Location,
    596AEB,  !- Name
    0.0,  !- Latitude {deg}
    0.0,  !- Longitude {deg}
    0.0,  !- Time Zone {hr}
    0.0;  !- Elevation {m}
